## 第 1 章 低压安全防护与低压保护电器

## 【知识点导图】

《工业与民用供配电设计手册》第四版 (下册) 第 11 章对低压配电线路保护和低压电 器选择内容根据新规范要求进行了全面的更新, 特别是对爆炸危险环境的低压电器设备选 择、火灾危险环境的电器选择两小节。第 12 章完善了常用用电设备配电低压电器的选择。 第 13 章根据新规范要求更新了电流通过人体的效应、电击防护小节, 更全面地完善了特殊 装置或场所的电气安全小节。

## 1 电流对人体效应

## 【知识点说明】

电流对人体效应属于重要考点，依据《电流对人和家畜的效应 第 1 部分: 通用部分》 GB/T 13870. 1-2008、《工业与民用供配电设计手册》第四版（下册）15.1 节等。要求熟 练掌握基本概念中偏差系数、感知阈、反应阈、摆脱阈、等效因数等; 熟练掌握流过人体不 同路径阻抗和接触电流的计算、电流路径为右手到双脚时电流对人体效应、心脏电流系数。

## 依据书目:

《电流对人和家畜的效应 第 1 部分：通用部分》GB/T 13870.1-2008

《电流对人和家畜的效应 第 2 部分: 特殊情况》GB/T 13870.2-2016

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《电流对人和家畜的效应 第 3 部分: 电流通过家畜躯体的效应》 GB/T 13870.3-2003 《电流对人和家畜的效应 第 5 部分: 生理效应的接触电压阈值》 GB/T 13870.5-2016

例题 1-1：在某外部环境条件下, 交流电流路径为手到手的人体总阻抗 $Z_{\mathrm{T}}$, 见表 1-1。已 知偏差系数 $F_{\mathrm{D}}(5 \%)=0.74, F_{\mathrm{D}}(95 \%)=1.35$, 一手到一脚的人体部分内阻抗百分比分布中膝 盖到脚占比为 $32.3 \%$, 电流流过膝盖时的附加内阻抗百分比为 $3.3 \%$, 电流路径为一手到一脚 的人体总阻抗为手到手的人体总阻抗百分比的 $80 \%$, 请计算在相同的外部环境条件下, 当接触 电压为 $1000 \mathrm{~V}$, 人体总阻抗为不超过被测对象的 $5 \%$, 且电流路径为一手到膝盖时接触电流应 与下列哪项数值最接近? (忽略阻抗中的电容分量及皮肤阻抗)（供配电 2017 年考题）

表 1-1 不超过被测对象 $95 \%$ 的人体总阻抗 (手到手) $Z_{\mathrm{T}}$

| 接触电压 $/ \mathrm{V}$ | 人体总阻抗 $Z_{\mathrm{T}} / \Omega$ |
| :---: | :---: |
| 400 | 1340 |
| 500 | 1210 |
| 700 | 1100 |
| 1000 | 1100 |

(A) $2.34 \mathrm{~A}$
(B) $2.45 \mathrm{~A}$
(C) $2.92 \mathrm{~A}$
(D) $3.06 \mathrm{~A}$

答案:【D】

解答过程：依据《电流对人和家畜的效应 第 1 部分：通用部分》 GB/T 13870.1-2008 附录 D 公式和例 1 。

第 3.1.10 条，根据偏差系数定义进行换算:

$$
\begin{gathered}
F_{\mathrm{D}}(5 \%, 1000 \mathrm{~V})=\frac{Z_{\mathrm{T}(5 \%, 1000 \mathrm{~V})}}{Z_{\mathrm{T}(50 \%, 1000 \mathrm{~V})}}=0.74 \\
F_{\mathrm{D}}(95 \%, 1000 \mathrm{~V})=\frac{Z_{\mathrm{T}(95 \%, 1000 \mathrm{~V})}}{Z_{\mathrm{T}(50 \%, 1000 \mathrm{~V})}}=\frac{1100}{Z_{\mathrm{T}(50 \%, 1000 \mathrm{~V})}}=1.35
\end{gathered}
$$

两公式代人计算得 $Z_{\mathrm{T}(5 \%, 1000 \mathrm{~V})}=0.74 \times \frac{1100}{1.35} \Omega=602.9 \Omega$

一手到一脚的人体总阻抗为 $Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})=0.8 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})=0.8 \times 602.9 \Omega=482.4 \Omega$

由图 1-2, 电击点即电流流人处要加人部分内阻抗, 流出不计, 电流路径为一手到膝盖 时的阻抗:

$$
Z_{\mathrm{TX}}=X \% \times Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})=(1-32.3 \%) \times 483.4 \Omega=326.6 \Omega
$$

接触电压为 $1000 \mathrm{~V}$, 电流路径为膝盖到脚时接触电流: $I_{\mathrm{T}}=\frac{U_{\mathrm{T}}}{Z_{\mathrm{TX}}}=\frac{1000}{326.6} \mathrm{~A}=3.06 \mathrm{~A}$ 。

## 【知识点解析】

人体内阻抗精确计算法:

注: 数字表示相对于路径为一手到一脚的相关人体部分内阻抗的百分数。

注释: 为了计算所给出的电流路径的人体总阻抗 $Z_{\mathrm{T}}$, 对电流流通的人体所有部分的部 分内阻抗 $Z_{\mathrm{ip}}$ 以及接触表面积的皮肤阻抗都必须相加。人体外面的数字表示, 当电流进入那 点时，才要加到总数中的部分内阻抗。

下面以接触表面积相同 (大的接触面积) 计算值为例:

$Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})$ 为人体手到手总阻抗; $X \%$ 为不同路径人体内阻抗百分数; $Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})$ 为人 体一手到一脚总阻抗 $Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})=0.8 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})$ 。

人体某部位到某部位的总阻抗为 $Z_{\mathrm{T}}$, 具体人体某部位到某部位的阻抗为 $Z_{\mathrm{ip}}$, 电流流入 皮肤阻抗为 $Z_{\mathrm{S} 1}$ (默认为图 1-2 中人体外部数字箭头指入的值), 电流流出皮肤阻抗为 $Z_{\mathrm{S} 2}$ (默认为 0$)$, 则

$$
Z_{\mathrm{T}}=Z_{\mathrm{S} 1}+Z_{\mathrm{ip}}+Z_{\mathrm{S} 2}=X \% \times Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})=X \% \times 0.8 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})
$$

例题 1-2: $50 \mathrm{~Hz}$ 交流电通过人身达一定数量时, 将引起人身发生心室纤维性颤动现象, 当电流通路为左手到右脚时这一数值为 $50 \mathrm{~mA}$, 那么, 当电流通路变为右手到双脚时, 引起 发生心室纤维性颤动相同的效应的人身电流是多少? (供配电 2016 年考题)
(A) $30 \mathrm{~mA}$
(B) $50 \mathrm{~mA}$
(C) $62.5 \mathrm{~mA}$
(D) $70 \mathrm{~mA}$

答案:【C】

解答过程：依据《电流对人和家畜的效应第 1 部分：通用部分》 GB/T 13870.1-2008。

(1) 先将左手到右脚转换为左手到双脚通路

查表 12 中心脏电流系数 $F=1$

左手到双脚通路 $I_{\mathrm{ref}}=50 \mathrm{~mA}$

(2) 再将左手到双脚通路转换为右手到双脚通路

查表 12 中心脏电流系数 $F=0.8$

左手到双脚通路 $I_{\mathrm{h}}=I_{\mathrm{ref}} / F=50 / 0.8 \mathrm{~mA}=62.5 \mathrm{~mA}$

## 【知识点解析】

心脏电流系数可用以计算通过除左手到双脚的电流通路以外的电流 $I_{\mathrm{h}}$, 此电流与图 1-3 中的左手到双脚的 $I_{\mathrm{ref}}$ 具有同样的心室纤维性颤动的危险:

$$
I_{\mathrm{h}}=I_{\text {ref }} / F
$$

式中, $I_{\mathrm{ref}}$ 为图 1-3 中的路径为左手到双脚的人体电流; $I_{\mathrm{h}}$ 为表 1-2 中各路径的人体电流; $F$ 为表 1-2 中心脏电流系数。

左手到双脚的交流电流对人体效应约定的时间/电流区域见图 1-3 和表 1-2。

表 1-2 不同电流路径的心脏电流系数 $F$

| 电 流 路径 | 心脏电流系数 |
| :---: | :---: |
| 左手到左脚、右脚或双脚 | 1.0 |
| 双手到双脚 | 1.0 |
| 左手到右手 | 0.4 |
| 右手到左脚、右脚或双脚 | 0.8 |
| 背脊到右手 | 0.3 |
| 背脊到左手 | 0.7 |
| 胸膛到右手 | 1.3 |
| 胸膛到左手 | 1.5 |
| 繁部到左手、右手或到双手 | 0.7 |
| 左脚到右脚 | 0.04 |

例题 1-3：某高层办公楼供电电源为交流 $10 \mathrm{kV}$, 频率为 $50 \mathrm{~Hz}, 10 / 0.4 \mathrm{kV}$ 变电所设 在室内, $10 \mathrm{kV}$ 侧采用低电阻接地系统, $400 / 230 \mathrm{~V}$ 侧接地形式采用 $\mathrm{TN}-\mathrm{S}$ 系统且低压配电 装置采用保护总等电位联结系统。因低压系统发生接地故障, 办公室有一电气设备的金 属外壳带电, 若已知干燥环境, 大的接触表面积, $50 / 60 \mathrm{~Hz}$ 交流电流路径为手到手的人 体总阻抗 $Z_{\mathrm{T}}$ 见表 1-3, 若人体碰触到该电气设备, 交流接触电压为 $75 \mathrm{~V}$, 干燥条件, 大 的接触表面积，电流路径为人体双手对身体躯干形成并联，接触电流应为下列哪项数值? (供配电 2013 年考题)
(A) $50 \mathrm{~mA}$
(B) $75 \mathrm{~mA}$
(C) $150 \mathrm{~mA}$
(D) $214 \mathrm{~mA}$

答案:【C】

解答过程：依据《电流对人和家畜的效应 第 1 部分：通用部分》 GB/T 13870.1-2008 附录 D 公式和例 1 、图 3。

查表 $75 \mathrm{~V}$ 路径为手到手的人体总阻抗 $Z_{\mathrm{T}}$ 为 $2000 \Omega$, 人体双手对躯干如图 1-4 所示, 电 流路径为人体双手对身体躯干形成并联，人体阻抗为

表 1-3 人体总阻抗 $Z_{\mathrm{T}}$ 表

| 接触电压 $/ \mathrm{V}$ | 人体总阻抗 $Z_{\mathrm{T}} / \Omega$ |
| :---: | :---: |
| 25 | 3250 |
| 50 | 2500 |
| 75 | 2000 |
| 100 | 1725 |
| 125 | 1550 |
| 150 | 1400 |
| 175 | 1325 |
| 200 | 1275 |

$$
Z_{\mathrm{T}}^{\prime}=25 \% \times Z_{\mathrm{T}}(\mathrm{H}-\mathrm{H})=25 \% \times 2000 \Omega=500 \Omega
$$

电流路径为人体双手对身体躯干形成并联时的接触电流:

$$
I_{\mathrm{T}}=\frac{U_{\mathrm{T}}}{Z_{\mathrm{T}}^{\prime}}=\frac{75}{500}=0.15 \mathrm{~A}=150 \mathrm{~mA}
$$

## 【知识点解析】

（1）指定电流路径的人体总阻抗和接触电流计算

接触电流 $I_{\mathrm{T}}$ 的计算对评估电击防护措施和电气事故的调查研究是 很重要的, 接触电流 $I_{\mathrm{T}}$ 的计算如下:

$$
I_{\mathrm{T}}=\frac{U_{\mathrm{T}}}{Z_{\mathrm{T}}}
$$

式中, $U_{\mathrm{T}}$ 为接触电压; $Z_{\mathrm{T}}$ 为指定电流路径、接触的表面积和接触条件 的人体总阻抗。

（2）人体总阻抗计算 (见图 1-5)

$$
\left.Z_{\mathrm{T}}(\text { 总阻抗 })=Z_{1}(\text { 内阻抗 })+Z_{\mathrm{S} 1} \text { (皮肤阻抗 }\right)+Z_{\mathrm{S} 2}(\text { 皮肤阻抗 })
$$

接触电流流过人体不同路径的总阻抗 $Z_{\mathrm{T}}$ 参数说明:

大的接触表面积 $\left(10000 \mathrm{~mm}^{2}\right)$ 阻抗 $Z_{\mathrm{TA}}$;

中等的尺寸接触表面积 $\left(1000 \mathrm{~mm}^{2}\right)$ 阻抗 $Z_{\mathrm{TB}}$;

小的尺寸接触表面积 $\left(100 \mathrm{~mm}^{2}\right)$ 阻抗 $Z_{\mathrm{TC}}$;

未确定的接触表面积总阻抗 $Z_{\mathrm{TX}}$ 。

括号内不同路径名称说明: $\mathrm{H}$ 一手; $1 \mathrm{H}$ - - 手; $2 \mathrm{H}$ 一双手并联; F一脚; $1 \mathrm{~F}$ - 一脚; $2 \mathrm{~F}$ 一双脚并联; T一躯千。

环境条件：千燥条件、水湿润条件、盐水湿润条件；直流交流。

各种条件下的不同接触面积人体手到手总阻抗表格详见 GB/T 13870.1-2008 表 1 表 10 。下面以接触表面积相同 (大的接触面积) 计算值为例说明各部分的计算。

$Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})$ : 人体手到手总阻抗, $Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})=2 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{T})$ 。

$Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{T})$ : 人体手 (一手) 到躯千总阻抗, $Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{T})=Z_{\mathrm{TA}}(1 \mathrm{H}-\mathrm{T})=0.5 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})$ 。

$Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})$ : 人体一手到一脚总阻抗, $Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})=0.8 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})$ 。

$Z_{\mathrm{TA}}(\mathrm{T}-1 \mathrm{~F})$ : 人体躯千到一脚总阻抗, $Z_{\mathrm{TA}}(\mathrm{T}-1 \mathrm{~F})=Z_{\mathrm{TA}}(1 \mathrm{H}-1 \mathrm{~F})-Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{T})=0.3 Z_{\mathrm{TA}}$ $(\mathrm{H}-\mathrm{H})$ 。

$Z_{\mathrm{TA}}(2 \mathrm{H}-\mathrm{T})$ : 人体双手到躯千成并联总阻抗, $Z_{\mathrm{TA}}(2 \mathrm{H}-\mathrm{T})=0.5 Z_{\mathrm{TA}}(1 \mathrm{H}-\mathrm{T})=0.25 Z_{\mathrm{TA}}(\mathrm{H}-\mathrm{H})$ 。

$Z_{\mathrm{TA}}(\mathrm{T}-2 \mathrm{~F})$ : 人体躯千到双脚成并联总阻抗, $Z_{\mathrm{TA}}(\mathrm{T}-2 \mathrm{~F})=0.5 Z_{\mathrm{TA}}(\mathrm{T}-1 \mathrm{~F})=0.15 Z_{\mathrm{TA}}$ $(\mathrm{H}-\mathrm{H})$ 。

$Z_{\mathrm{T}}$ ：人体躯千到脚总阻抗，等于对应条件（环境条件、接触面积、双手单手) 的手到 躯千 $Z_{\mathrm{TX}}(\mathrm{H}-\mathrm{T})$ 加对应条件 (环境条件、接触面积、双手单手) 躯千到脚 $Z_{\mathrm{TX}}(\mathrm{T}-\mathrm{F}$ ) 的总阻 抗值, 即 $Z_{\mathrm{T}}=Z_{\mathrm{TX}}(\mathrm{H}-\mathrm{T})+Z_{\mathrm{TX}}(\mathrm{T}-\mathrm{F})$ 。

注: 以上公式来自 $\mathrm{GB} / \mathrm{T} 13870.1-2008$ 附录 D。

例题 1-4: 某城市拟在市中心建 $400 \mathrm{~m}$ 高层建筑, 内设 $35 / 10 \mathrm{kV}$ 及若干 $10 / 0.4 \mathrm{kV}$ 变 电所, 高低压共同接地。低压侧采用 TN-S 系统, 拟采用剩余电流动作保护电器作为手持 式和移动式设备的间接接触电器, 为确保电流通过人体无有害的电生理效应, 按右手到 双脚流过 $25 \mathrm{~mA}$ 电流计，保护电器的最大分断时间不应超过下列哪个数值?（供配电 2012 年考题)
(A) $0.2 \mathrm{~s}$
(B) $0.3 \mathrm{~s}$
(C) $0.5 \mathrm{~s}$
(D) $0.6 \mathrm{~s}$

答案:【C】

解答过程: 依据《电流对人和家畜的效应 第 1 部分: 通用部分》 GB/T 13870.1-2008。

查表 2 右手到双脚系数为 $F=0.8$, 流过左手到双脚的电流 $I_{\mathrm{ref}}=I_{\mathrm{h}} F=25 \times 0.8 \mathrm{~mA}=20 \mathrm{~mA}$, 查图 20 中当超越曲线 $\mathrm{c} 1$ 时会有人体有害的电生理效应，对应此曲线查得 $500 \mathrm{~ms}$ 。

依据《低压配电设计规范》GB 50054-2011 第 5.2.9 条或《低压电气装置 第 4-41 部 分: 安全防护 电击防护》GB 16895.21-2011 表 41. 1。该手持式和移动式设备电压等级为 $220 \mathrm{~V}, \mathrm{TN}$ 系统的最长切断时间不应超过 $0.4 \mathrm{~s}$; 电压等级为 $380 \mathrm{~V}$, TN 系统的最长切断时间 不应超过 $0.2 \mathrm{~s}$ 。

本题为确保电流通过人体无有害的电生理效应, 最大分断时间为 $0.5 \mathrm{~s}$, 该时间超过规 范规定时间，请考生注意!

例题 1-5：直流/交流的电流对人的效应对比时，以电击持续时间超过一个心搏周期， 并且心室纤维性颤动概率为 $50 \%$ 为依据，对应电击持续时间 $10 \mathrm{~s}$ 的直流/交流等效因数约为 下列哪项数值?
(A) 3.5
(B) 3.0
(C) 5.0
(D) 3.75

答案:【D】

解答过程: 依据《电流对人和家畜的效应 第 1 部分: 通用部分》 GB/T 13870.1-2008 第3.3.2 条。

心室纤维性颤动概率为 $50 \%$, 持续时间为 $10 \mathrm{~s}$, 查图 20、图 22 中对应上限值 $\mathrm{c} 3$ 曲线为

$$
I_{\mathrm{d} \cdot \mathrm{c} \text {-拆维性颤动 }}=300 \mathrm{~mA}, I_{\mathrm{a} \cdot \mathrm{c} \text {-拆维性颤动 }}=80 \mathrm{~mA}
$$

直流/交流等效因数为 $k=\frac{I_{\mathrm{d} \cdot \mathrm{c} \text {-纸维性颤动 }}}{I_{\mathrm{a} \cdot \mathrm{c}-\text { 纤维性颤动 }(\mathrm{r} \cdot \mathrm{m} \cdot \mathrm{s})}}=\frac{300 \mathrm{~mA}}{80 \mathrm{~mA}}=3.75$

例题 1-6：下述哪一项电流值在电流通过人体的效应中被称为 “反应阈”?
(A) 通过人体能引起任何感觉的最小电流值
(B) 通过人体能引起肌肉不自觉收缩的最小电流值
(C) 大于 $30 \mathrm{~mA}$ 的电流值
(D) 能引起心室纤维颤抖的最小电流值

答案:【B】

解答过程：依据《电流对人体和家畜的效应 第 1 部分：通用部分》GB 13870.1-2008 第3.2.2 条。

例题 1-7：50/60 Hz 交流电流路径（大的接触表面积）为手到手的人体总阻抗，下列哪 一项描述是错误的?

(A) 在干燥条件下，当接触电压为 $100 \mathrm{~V}$ 时，95\%被测对象的人体总阻抗为 $3125 \Omega$

(B) 在水湿润条件下，当接触电压为 $125 \mathrm{~V}$ 时， $50 \%$ 的被测对象的人体总阻抗为 $1550 \Omega$

(C) 在盐水温润条件下，当接触电压为 $200 \mathrm{~V}$ 时， $5 \%$ 被测对象的人体总阻抗为 $770 \Omega$

(D) 在盐水温润条件下，人体总阻抗被舍人到 5 的整数倍数值

答案:【C】 解答过程：依据《电流对人和家畜的效应 第 1 部分：通用部分》 GB/T 13870.1-2008。

第 4.5. 1 条中，在盐水温润条件下，由表 3 中查出，当接触电压为 $200 \mathrm{~V}$ 时，5\%被测对 象的人体总阻抗为 $790 \Omega$; 表 3 之注 4 ，人体总阻抗被舍人到 5 的整数倍数值。答案 $\mathrm{C}$ 错。

例题 1-8：某食盐加工厂一个车间，设备采用安全特低电压（SELV）额定交流电压为 $25 \mathrm{~V}$, 假设工作环境为盐水润湿条件下, 工作人员发生误触电, 电流路径为双手对身体躯干 成并联。若已知盐水润湿条件下人体手到手的总阻抗为 $1300 \Omega$, 则通过人体的接触电流为 下列哪项数值?
(A) $50 \mathrm{~mA}$
(B) $77 \mathrm{~mA}$
(C) $150 \mathrm{~mA}$
(D) $214 \mathrm{~mA}$

答案：【B】

解答过程：依据《电流对人和家畜的效应 第 1 部分：通用部分》 GB/T 13870.1-2008 附录 D 公式和例 3、图 3。

已知人体手到手的总阻抗为 $1300 \Omega$, 当电流路径为人体双手对身体躯干形成并联时, 人体阻抗为

$$
Z_{\mathrm{T}}^{\prime}=25 \% \times Z_{\mathrm{T}}(\mathrm{H}-\mathrm{H})=25 \% \times 1300 \Omega=325 \Omega
$$

电流路径为人体双手对身体躯干形成并联时的接触电流:

$$
I_{\mathrm{T}}=\frac{U_{\mathrm{T}}}{Z_{\mathrm{T}}^{\prime}}=\frac{25}{325} \mathrm{~A}=77 \mathrm{~mA}
$$

例题 1-9 1-10: 在电容器对人体放电效应的实验中, 已知电容器的电容量 $C=1 \mu \mathrm{F}$, 电容器充电电压为交流 $1000 \mathrm{~V}$, 时间常数 $T=1 \mathrm{~ms}$ 、电击持续时间 $t_{\mathrm{i}}=3 \mathrm{~ms}$, 电流路径为一手 到一脚的总阻抗为 $1000 \Omega$ 。请回答以下问题。

1-9：电容器对人体放电的效应中，放电电流方均根值为下列哪项数值?
(A) $0.25 \mathrm{~A}$
(B) $0.41 \mathrm{~A}$
(C) $1 \mathrm{~A}$
(D) $4.1 \mathrm{~A}$

答案:【B】

解答过程: 依据《电流对人和家畜的效应 第 2 部分: 特殊情况》 GB/T 13870.2-2016 的 11.4 .2 节示例 1 。

电容器放电电流的峰值为

$$
I_{\mathrm{C}(\mathrm{p})}=\frac{U_{\mathrm{C}}}{R_{\mathrm{i}}}=\frac{1000}{1000} \mathrm{~A}=1 \mathrm{~A}
$$

放电电流方均根值为

$$
I_{\mathrm{Crms}}=\frac{I_{\mathrm{C}(\mathrm{p})}}{\sqrt{6}}=\frac{1}{\sqrt{6}} \mathrm{~A}=0.41 \mathrm{~A}
$$

1-10: 电容器对人体放电的效应中, 若已知双手干燥, 大接触面积接触, 致颤电荷量 为 $10^{-3} \mathrm{~A} \cdot \mathrm{s}$, 放电能量为 $0.5 \mathrm{~W} \cdot \mathrm{s}$, 则比致颤能量和生理效应为下列哪一项?
(A) $0.5 \times 10^{-3} \mathrm{~A}^{2} \cdot \mathrm{s}$, 致痛
(B) $0.7 \times 10^{-3} \mathrm{~A}^{2} \cdot \mathrm{s}$, 致痛
(C) $5 \times 10^{-3} \mathrm{~A}^{2} \cdot \mathrm{s}$ ，不适
(D) $50 \times 10^{-3} \mathrm{~A}^{2} \cdot \mathrm{s}$ ，会发生心颤

答案:【A】

解答过程：依据《电流对人和家畜的效应 第 2 部分：特殊情况》 GB/T 13870.2-2016 的 11.4 .2 节示例 1 。

已知放电能量为 $0.5 \mathrm{~W} \cdot \mathrm{s}$, 比致颤能量为

$$
F_{\mathrm{e}} \approx \frac{W_{\mathrm{c}}}{R_{\mathrm{i}}}=\frac{0.5}{1000} \mathrm{~A}^{2} \cdot \mathrm{s}=0.5 \times 10^{-3} \mathrm{~A}^{2} \cdot \mathrm{s}
$$

已知致颤电荷量为 $10^{-3} \mathrm{~A} \cdot \mathrm{s}$, 电容器电容量为 $1 \mu \mathrm{F}$, 充电电压为交流 $1000 \mathrm{~V}$, 查图 19 中为致痛区。

## 2 低压安全防护

## 【知识点说明】

1) 基本防护、故障防护属于重要考点, 依据《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895. 21-2011、《工业与民用供配电设计手册》第四版（下册）15.2 节、 《低压配电设计规范》GB 50054-2011 等。要求熟练掌握安全电压、接触电压、预期接触电 压、预期接触电压限值的概念; 掌握基本防护中的基本绝缘、遮栏或外护物、阻挡物、伸臂 范围等; 熟练掌握故障防护中 TN 系统等电位联结、重复接地等间接接触保护计算; 掌握故 障防护中 TT 系统间接接触保护计算; 了解故障防护中 IT 系统间接接触保护计算。
2) 双重、加强绝缘、电气分隔、特低电压防护措施属于普通考点, 依据《低压电气装 置 第 4-41 部分: 安全防护电击防护》GB 16895.21-2011、《工业与民用供配电设计手册》 第四版 (下册) 15.2 节、《低压配电设计规范》GB 50054-2011 等。要求掌握双重、加强 绝缘、电气分隔、特低电压防护措施要求。
3) 附加防护属于重要考点, 依据《低压电气装置 第 4-41 部分: 安全防护 电击防护》 GB 16895. 21-2011、《工业与民用供配电设计手册》第四版（下册） 15.2 节、《低压配电 设计规范》GB 50054-2011 等。要求熟练掌握辅助等电位联结时 RCD 保护计算。

4）低压安全防护的基本知识在规范和手册中介绍不详细, 考生可参考《建筑物电气装 置 600 问》、《低压电气装置的设计安装和检验》第二版等书籍辅助学习。

## 依据书目:

《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.21-2011

《低压配电设计规范》GB 50054-2011

《低压电气装置 第 4-43 部分: 安全防护 过电流保护》GB 16895.5-2012

《建筑物电气装置第 5-54 部分: 电气设备的选择和安装 接地配置、保护导体和保 护联结导体》GB 16895.3-2004

《工业与民用供配电设计手册》第四版 (下册)

《电击防护装置和设备的通用部分》 GB/T 17045-2008

《用电安全导则》 GB/T 13869-2008

《系统接地的形式及安全技术要求》 GB 14050-2008

《交流电气装置的接地设计规范》 GB 50065-2011

## 参考书目:

《建筑物电气装置 600 问》王厚余编著

《低压电气装置的设计安装和检验》第三版王厚余编著

例题 1-11: 一建筑物内的相对地标称电压为 AC220 V, 低压配电系统采用 TN-S 接地形 式, 对插座回路采用额定电流为 $16 \mathrm{~A}$ 的断路器作馈电保护, 且瞬动脱扣倍数为 10 倍。现需 在此插座上使用标识为 $\mathrm{I}$ 类防触电类别的手电钻, 手电钻连接电缆单位长度相保阻抗为 $Z_{\mathrm{L}}=$ $8.6 \Omega / \mathrm{km}$ (不计从馈电开关到插座之间的线路阻抗及系统阻抗)。手段钻连接长度不大于多 少时，才能满足防间接接触保护的要求? (供配电 2014 年考题)
(A) $28 \mathrm{~m}$
(B) $123 \mathrm{~m}$
(C) $160 \mathrm{~m}$
(D) $212 \mathrm{~m}$

答案:【B】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第 5.2.8 条及第 6.2.4 条或 《低压电气装置 第 4-41 部分: 安全防护电击防护》GB 16895.21-2011 第411.4.4 条、《工 业与民用供配电设计手册》第四版 (下册) 第 1455 页式 (15.2-1)。

设线路长度为 $L$, 当短路保护电器为断路器时, 动作电流不应小于断路器瞬时脱扣器整 定电流的 1.3 倍, 即

$$
Z_{\mathrm{S}} I_{\mathrm{a}}=Z_{\mathrm{L}} L \times 1.3 I_{\mathrm{d}}=8.6 L \times 1.3 \times 16 \times 10 \leqslant U_{0}=220
$$

线路长度为 $L \leqslant 0.123 \mathrm{~km}=123 \mathrm{~m}$ 。

例题 1-12: 用标称相电压为 $\mathrm{AC} 220 \mathrm{~V}, 50 \mathrm{~Hz}$ 的 TT 系统为一户外单相设备供电, 设备 的防触电类别为 $\mathrm{I}$ 类。 $\mathrm{TT}$ 系统电源侧接地电阻为 $4 \Omega$, 供电电缆的电阻为 $0.8 \Omega$, 采用带漏 电模块的断路器作馈电保护, 断路器脱扣瞬动电流整定为 $100 \mathrm{~A}$, 额定漏动作电流为 $0.5 \mathrm{~A}$, 不计设备侧接地线的阻抗。设备侧接地阻抗最大为下列哪项数值时, 能满足防间接接触防护 的要求?（供配电 2014 年考题)
(A) $0.5 \Omega$
(B) $95.6 \Omega$
(C) $100 \Omega$
(D) $440 \Omega$

答案:【C】

解答过程: 依据《低压配电设计规范》GB 50054-2011 式 (5.2.15)、第 5.2.18 条或 《低压电气装置 第 4-41 部分: 安全防护电击防护》GB 16895.21-2011 第411.5.3 条、《工 业与民用供配电设计手册》第四版（下册）第 1458 页式 (15.2-3)。

根据 TT 系统中配电线路的间接接触防护的动作特性，设备侧接地阻抗:

## 【知识点解析】

$$
R_{\mathrm{A}} \leqslant 50 / I_{\Delta n}=50 / 0.5 \Omega=100 \Omega
$$

1) TT 系统中, 配电线路内由同一间接接触防护电器保护的外露可导电部分, 应用保护 导体连接至公用或各自的接地极上。当有多级保护时，各级应有各自的或共同的接地极。
2) TT 系统配电线路间接接触防护电器的动作特性, 应符合下式的要求:

$$
R_{\mathrm{A}} I_{\mathrm{a}} \leqslant 50 \mathrm{~V}
$$

式中, $R_{\mathrm{A}}$ 为外露可导电部分的接地电阻和保护导体电阻之和 $(\Omega)$ 。

3) TT 系统中, 配电线路的间接接触防护的保护电器应采用剩余电流动作保护电器或过 电流保护电器。

例题 1-13: 一座 35/10 kV 变电站附属于某公共建筑物内并为该建筑物供电。建筑物内 下级 $10 / 0.4 \mathrm{kV}$ 变压器兼站用变。 $35 \mathrm{kV}$ 系统采用高电阻接地方式, $10 \mathrm{kV}$ 侧单相接地电容电 流为 $15 \mathrm{~A}$, 采用经消弧线圈接地, $0.4 \mathrm{kV}$ 侧采用 $\mathrm{TN}-\mathrm{S}$ 系统, 各变电站及建筑物共用接地系 统。假定低压接地故障回路的阻抗为 $25 \mathrm{~m} \Omega$, 则变电所低压侧该配电回路间接接触动作电流 最接近下列哪个数值? ( 供配电 2016 年考题)
(A) $8.8 \mathrm{kA}$
(B) $9.2 \mathrm{kA}$
(C) $15.2 \mathrm{kA}$
(D) $16 \mathrm{kA}$

答案:【A】 解答过程: 依据《低压配电设计规范》GB 50054-2011 或《低压电气装置 第 4-41 部 分: 安全防护 电击防护》GB 16895.21-2011 第411.4.4 条、《工业与民用供配电设计手册》 第四版 (下册) 第 1455 页式 (15.2-1)。

根据 TN 系统中配电线路的间接接触防护电器的动作特征, 间接接触动作电流为

$$
I_{\mathrm{a}}=\frac{U_{0}}{Z_{\mathrm{s}}}=\frac{220}{0.025} \mathrm{~A}=8.8 \mathrm{kA}
$$

例题 1-14: 某高层办公楼供电电源为交流 $10 \mathrm{kV}$, 频率为 $50 \mathrm{~Hz}, 10 / 0.4 \mathrm{kV}$ 变电所设 在室内, $10 \mathrm{kV}$ 侧采用低电阻接地系统, $400 / 230 \mathrm{~V}$ 侧接地形式采用 $\mathrm{TN}-\mathrm{S}$ 系统且低压配电 装置采用保护总等电位联结系统。楼内某办公室配电箱配电给除湿机, 除湿机为三相负 载, 功率为 $15 \mathrm{~kW}$, 保证间接接触保护电器在规定时间内切断故障回路的动作电流为 $756 \mathrm{~A}$, 为降低除湿机发生接地故障时与邻近暖气片之间的接触电压, 在该办公室设置局 部等电位联结。该配电箱除湿机供电线路中 PE 线的电阻值最大不应超过下列哪项数值? (供配电 2013 年考题)
(A) $66 \mathrm{~m} \Omega$
(B) $86 \mathrm{~m} \Omega$
(C) $146 \mathrm{~m} \Omega$
(D) $291 \mathrm{~m} \Omega$

答案:【A】

解答过程: 依据《低压配电设计规范》GB 50054-2011 或《低压电气装置第 4-41 部 分: 安全防护 电击防护》GB 16895.21-2011 第411.6.4 条、《工业与民用供配电设计手册》 第四版 (下册) 第 1464 页式 (15.2-8)。

局部等电位联结时切除故障的要求中, $\mathrm{PE}$ 线的电阻值为

$$
R \leqslant \frac{50}{I_{\mathrm{a}}}=\frac{50}{756} \Omega=0.0661 \Omega=66.1 \mathrm{~m} \Omega
$$

## 【知识点解析】

交流系统局部等电位联结或辅助等电位联结时切除故障的要求:

当电气装置或电气装置某一部分发生接地故障后间接接触的保护电器不能满足自动切断 电源的要求时, 尚应在局部范围内可导电部分再做一次局部等电位联结; 亦可将伸臂范围内 能同时触及的两个可导电部分之间做辅助等电位联结。局部等电位联结或辅助等电位联结的 有效性，应符合下式的要求:

$$
R \leqslant \frac{50}{I_{\mathrm{a}}}
$$

式中, $R$ 为可同时触及的外露可导电部分和装置外可导电部分之间, 故障电流产生的电压降 引起接触电压的一段线路的电阻 $(\Omega)$; $I_{\mathrm{a}}$ 为保证间接接触保护电器在规定时间内切断故障 回路的动作电流 $(A)$ 。

例题 1-15: 某变压器的配电线路如图 1-6 所示, 已知变压器电阻 $R_{\mathrm{T}}=0.02 \Omega$, 图中为 设备供电电缆相线与 PEN 线截面相等, 各相线单位长度电阻值均为 $6.5 \Omega / \mathrm{km}$, 忽略其他未 知电阻、电抗的影响, 当设备 A 发生相线对设备外壳短路故障时, 计算设备 B 外壳的对地 故障电压应为下列哪项数值? (供配电 2017 年考题)
(A) $30.80 \mathrm{~V}$
(B) $33.0 \mathrm{~V}$
(C) $33.80 \mathrm{~V}$
(D) $50.98 \mathrm{~V}$

答案：【A】

解答过程: 依据《低压配电设计规范》 GB 50054-2011。

本题 TN-C 系统外部有两路局部 TT 接线设备, 设备 A 故障, 设备 B 外壳处传递故障电 压，示意图如图 1-7 所示。

假设设备 $\mathrm{B}$ 开路状态, 忽略其他未知电阻、电抗的影响以及三相不平衡中性点电压偏 差的影响, 当设备 $\mathrm{A}$ 发生相线对设备外壳短路故障时, 系统设备接地认为短接, 简化后电 路如图 1-8 所示。

设备 A 发生相线对设备外壳短路故障时, 故障点的故障电流为

$$
\begin{aligned}
I_{\mathrm{a}} & =\frac{U_{0}}{Z_{\mathrm{s}}}=\frac{U_{0}}{R_{\mathrm{T}}+R_{\mathrm{L} 1}+R_{\mathrm{L} 1 \mathrm{PEN}} \|\left[R_{2}+R_{1} \|\left(R_{3}+R_{\mathrm{L} 2 \mathrm{PEN}}\right)\right]} \\
& =\frac{220}{1.32+1.3 \|(4+4 \| 4.39)} \mathrm{A}=92 \mathrm{~A}
\end{aligned}
$$

计算设备 $\mathrm{B}$ 外壳的对地故障电压应为电阻 $R_{3}$ 处的对地电压，如图 1-8 所示。

$$
\begin{aligned}
& I_{\mathrm{R} 3}= I_{\mathrm{a}} \frac{R_{\mathrm{L} 1 \mathrm{PEN}}}{R_{\mathrm{L} 1 \mathrm{PEN}}+R_{2}+R_{1} \|\left(R_{3}+R_{\mathrm{L} 2 \mathrm{PEN}}\right)} \frac{R_{1}}{R_{1}+\left(R_{3}+R_{\mathrm{L} 2 \mathrm{PEN}}\right)} \\
&= 92 \times \frac{1.3}{1.3+6.093} \times \frac{4}{4+4.39} \mathrm{~A}=7.71 \mathrm{~A} \\
& U_{\mathrm{R} 3}=I_{\mathrm{R} 3} R_{3}=7.71 \times 4 \mathrm{~V}=30.85 \mathrm{~V}
\end{aligned}
$$

例题 1-16: 某办公楼供电电源 $10 \mathrm{kV}$ 电网中性点为小电阻接地系统, 双路 $10 \mathrm{kV}$ 高压电 缆进户，楼内 $10 \mathrm{kV}$ 高压与低压电气装置共用接地网。楼内安装 AC220 V 落地式风机盘管, 电源相线与 PE 线等截面, 配电线路接线图如图 1-9 所示, 已知: 变压器电阻 $R_{\mathrm{s}}=0.015 \Omega$, 中性点接地电阻 $R_{\mathrm{a}}=0.5 \Omega$, 全部相线电阻 $R_{\mathrm{t}}=0.5 \Omega$, 人体电阻 $R_{\mathrm{A}}=1000 \Omega$, 人体站立点的 大地过渡电阻 $R_{\mathrm{g}}=20 \Omega$, 其他未知电阻、电抗、阻抗, 计算时忽略不计。发生如图短路故障 时人体接触外壳的接触电压 $U_{\mathrm{k}}$ 为下列哪一项? (供配电 2012 年考题)
(A) $106.146 \mathrm{~V}$
(B) $108.286 \mathrm{~V}$
(C) $108.374 \mathrm{~V}$
(D) $216.000 \mathrm{~V}$

答案:【A】

接触电压是指人体同时触及的两点之间意外出现的电压。此术语仅用于间接接触保护有 关方面。在某些情况下，接触电压值可能受到触及这些部分 的人的阻抗的明显影响。

依据《低压配电设计规范》GB 50054-2011 第 5.2.8 条或《低压电气装置 第 4-41 部分: 安全防护 电击防护》 GB 16895.21-2011第 411.4.4条。

风机盘管属于 $\mathrm{AC} 220 \mathrm{~V}$ 的三线制 $\mathrm{TN}-\mathrm{S}$ 系统, $\mathrm{PE}$ 线 $R_{\mathrm{PE}}=R_{\mathrm{t}}=0.5 \Omega$ (电源相线与 $\mathrm{PE}$ 线等截面等长度), 其他 未知电阻、电抗、阻抗，计算时忽略不计，其阻抗电路图 如图 1-10 所示。

回路总电阻:

$$
R=\left[0.5+0.015+\frac{(1000+20+0.5) \times 0.5}{1000+20+0.5+0.5}\right] \Omega=1.014755 \Omega
$$

接地故障电流：

$$
I_{\mathrm{a}}=\frac{U}{Z_{\mathrm{s}}}=\frac{220}{1.014755} \mathrm{~A}=216.8 \mathrm{~A}
$$

通过人体的接地故障电流: $I^{\prime}=\frac{0.5}{1000+20+0.5+0.5} \times 216.8 \mathrm{~A}=0.10617 \mathrm{~A}$

接触电压: $U_{\mathrm{k}}=0.10617 \times 1000 \mathrm{~V}=106.17 \mathrm{~V}$

## 【知识点解析】

交流 TN 系统中配电线路的间接接触防护电器的要求:

1) $\mathrm{TN}$ 系统中电气装置的所有外露可导电部分, 应通过保护导体与电源系统的接地点 连接。
2) TN 系统中配电线路的间接接触防护电器的动作特征, 应符合下式的要求:

$$
Z_{\mathrm{s}} I_{\mathrm{a}} \leqslant U_{0}
$$

式中, $Z_{\mathrm{s}}$ 为接地故障回路的阻抗 $(\Omega)$, 包括电源、电源到故障点之间的带电导体以及故障 点到电源之间的保护导体的阻抗在内的阻抗, 通常是指变压器阻抗和自变压器至接地故障处 相导体和保护导体或保护接地中性导体的阻抗; $U_{0}$ 为相导体对地标称电压 $(\mathrm{V})$, 低压一般 是 $220 \mathrm{~V} ; I_{\mathrm{a}}$ 为保证保护电器在规定时间内切断故障回路的动作电流, 其值不应小于断路器 瞬时或短延时过电流脱扣器整定电流的 1.3 倍。

例题 1-17: 某城市拟在市中心建一 $400 \mathrm{~m}$ 高层建筑，当地海拔为 $2000 \mathrm{~m}$, 主电源采用 $35 \mathrm{kV}$ 进线, 内设 $35 / 10 \mathrm{kV}$ 及若干 $10 / 0.4 \mathrm{kV}$ 变电所, 高低压共同接地, 如果低电压配电形 式为 $\mathrm{TN}-\mathrm{S}$, 开水间设 AC220 V/6 kW 热水器, 间接接触保护断路器过电流整定值为 $I_{\mathrm{n}}=$ $32 \mathrm{~A}$, 瞬时保护动作电流为 $I_{\mathrm{a}}=6 I_{\mathrm{n}}$, 电热水器旁 $500 \mathrm{~mm}$ 处有一组暖气, 为了人身安全, 降 低电热水器发生接地时电压, 开水间做局部等电位联结, 则产生接触电压的那段线路导体的 电阻最大不应超过下列哪项数值? (供配电 2011 年考题改编)
(A) $0.26 \Omega$
(B) $1.2 \Omega$
(C) $1.56 \Omega$
(D) $1.83 \Omega$

答案:【A】 解答过程: 依据《低压配电设计规范》GB 50054-2011 第 5.2.5 条、第 6.2.4 条或 《低压电气装置 第 4-41 部分：安全防护电击防护》GB 16895.21-2011第 411.3.2.6 条。

为了人身安全, 当发生接地故障时应保证主保护 (瞬动保护) 可靠动作, 同时考虑被 保护线路末端的短路电流不应小于断路器瞬时或短延时过电流脱扣器整定电流的 1.3 倍, 所 以接触电压的那段线路导体的电阻最大为

$$
R \leqslant \frac{50}{I_{\mathrm{a}}}=\frac{50}{6 I_{\mathrm{n}}}=\frac{50}{6 \times 32} \Omega=0.26 \Omega
$$

例题 1-18: 某工程通信机房采用 TN 系统供电, 用绝缘缆线敷设, 室内要求有通信设 备、网络、UPS 及接地设备。用电设备过电流保护器 $5 \mathrm{~s}$ 时的动作电流为 $200 \mathrm{~A}$, 通信机房内 等电位联结, 依据规范要求可能触及的外露可导电部分和外界可导电部分的电阻最大不应超 过下列哪项数值?
(A) $0.125 \Omega$
(B) $0.25 \Omega$
(C) $1 \Omega$
(D) $4 \Omega$

答案:【B】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第 5.2.5 条、第 6.2.4 条或 《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.21-2011第 411.3.2.6 条。

由于题目中给出用电设备过电流保护器 $5 \mathrm{~s}$ 时的动作电流 $I_{\mathrm{a}}$ 为 $200 \mathrm{~A}$, 所以可能触及的外 露可导电部分和外界可导电部分的电阻为

$$
R \leqslant \frac{50}{I_{\mathrm{a}}}=\frac{50}{200} \Omega=0.25 \Omega
$$

例题 1-19 1-21：某座建筑物由一台 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变压器采用 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统供电, 线路 材质、长度和截面如图 1-11 所示, 图中小间有移动式设备由末端配电器供电, 回路首端装 有单相 $I_{\mathrm{n}}=20 \mathrm{~A}$ 断路器, 建筑物做总等电位联结, 已知截面积为 $50 \mathrm{~mm}^{2} 、 6 \mathrm{~mm}^{2} 、 2.5 \mathrm{~mm}^{2}$ 铜 电缆每芯导体在短路时每公里的热态电阻值为 $0.4 \Omega 、 3 \Omega 、 8 \Omega$ 。请回答下列问题。

1-19: 该移动式设备发生相线碰外壳接地故障时，回路故障电流 $I_{\mathrm{d}}$ 最接近下列哪一项 数值?（故障点阻抗、变压器零序阻抗和电缆电抗可忽略不计）(供配电 2011 年考题)
(A) $171 \mathrm{~A}$
( B ) $256 \mathrm{~A}$
( C) $442 \mathrm{~A}$
(D) $512 \mathrm{~A}$

答案：【B】 解答过程: 依据《低压配电设计规范》GB 50054-2011 第5.2.8 条和条文说明 第 5.2.10 条。

根据题目要求, 故障点阻抗、变压器零序阻抗和电缆电抗忽略不计, 仅考虑供电电缆电 阻。接地故障回路为变压器 $\mathrm{TN}-\mathrm{C}$ 供电回路 $4 \times 50 \mathrm{~mm}^{2}$ 、建筑物内三相五线 $\mathrm{TN}-\mathrm{S}$ 回路 $5 \times$ $6 \mathrm{~mm}^{2}$ 、小间内单相三线 TN-S 回路 $3 \times 2.5 \mathrm{~mm}^{2}$, 形成的故障电流回路如图 1-12 所示, 回路 故障电流 $I_{\mathrm{d}}$ 计算如下:

$$
I_{\mathrm{d}}=\frac{U_{0}}{Z_{\mathrm{s}}}=\frac{U_{0}}{R_{1}+R_{11}+R_{12}+R_{\mathrm{PEN}}+R_{\mathrm{PE} 1}+R_{\mathrm{PE} 2}}=\frac{220}{2 \times(0.4 \times 0.15+3 \times 0.07+8 \times 0.02)} \mathrm{A}=256 \mathrm{~A}
$$

1-20: 假设移动设备相线碰外壳的接地故障电流为 $200 \mathrm{~A}$, 则该移动设备金属外壳的预 期接触电压 $U_{\mathrm{d}}$ 最接近下列哪一项数值? (供配电 2011 年考题)
(A) $74 \mathrm{~V}$
(B) $86 \mathrm{~V}$
(C) $110 \mathrm{~V}$
(D) $220 \mathrm{~V}$

答案:【A】

解答过程: 依据《系统接地的形式及安全技术要求》 GB 14050-2008 第 3.9 条。

预期接触电压是指电气装置中发生阻抗（故障点阻抗、故障电流通过人体阻抗等）可 以忽略的故障时，可能出现的最高接触电压。

依据《低压配电设计规范》GB 50054-2011 条文说明第 5.2.10 条。

根据题目要求故障点阻抗、变压器零序阻抗和电缆电抗等忽略, 仅考虑供电电缆电阻。 接地故障回路为变压器 TN-C 供电回路 $4 \times 50 \mathrm{~mm}^{2}$ 、建筑物内三相五线 $\mathrm{TN}-\mathrm{S}$ 回路 $5 \times 6 \mathrm{~mm}^{2}$ 、 小间内单相三线 $\mathrm{TN}-\mathrm{S}$ 回路 $3 \times 2.5 \mathrm{~mm}^{2}$, 变压器中性点接地电阻和接地电阻忽略不计, 形成 的故障电流回路如图 1-12 所示，因建筑物总等电位联结，小间内移动设备金属外壳的预期 接触电压 $U_{\mathrm{d}}$ 计算如下:

$$
U_{\mathrm{d}}=I_{\mathrm{d}} Z_{\mathrm{s}}=I_{\mathrm{d}}\left(R_{\mathrm{PE} 1}+R_{\mathrm{PE} 2}\right)=200 \times(3 \times 0.07+8 \times 0.02) \mathrm{V}=74 \mathrm{~V}
$$

## 【知识点解析】

建筑物做总等电位联结分析:

由于等电位作用, 建筑物内的所有外露可导电部分和外界可导电部分都处于同一电压水 平, 不发生人身电击事故。图 1-13 为常用的 TN-C-S 系统, 在电源进线处 PEN 导体分成 $\mathrm{PE}$ 导体和 $\mathrm{N}$ 导体 ( $\mathrm{N}$ 导体从此处开始与 $\mathrm{PE}$ 导体绝缘), 未安装总等电位联结, 如果设备发 生接地故障, 忽略接地故障点的阻抗, $R_{\mathrm{A}}$ 与 $R_{\mathrm{B}}$ 串联后再与 $R_{\mathrm{PEN}}$ 并联, $R_{\mathrm{A}}+R_{\mathrm{B}} \gg R_{\mathrm{PEN}}$; 人体 阻抗 $Z_{\mathrm{h}}$ 与鞋袜和地板电阻 $R_{\mathrm{p}}$ 串联后再与 $R_{\mathrm{PE}}$ 并联, $Z_{\mathrm{h}}+R_{\mathrm{p}} \gg R_{\mathrm{PE}}$, 接地故障电流 $I_{\mathrm{d}}$ 流经相导 体和 PE 导体、PEN 导体, 返回变压器低压绕组, 预期接触电压仅为总等电位联结范围内的 PE 导体的电压降, 消除总等电位联结范围外 PEN 导体的电压降。

1-21: 如果在小间内做局部等电位联结, 假设相线碰移动设备外壳的接地故障电流为 $200 \mathrm{~A}$ ，则该设备的接触电压 $U_{\mathrm{d}}$ 最接近下列哪一项数值? (供配电 2011 年考题)
(A) $32 \mathrm{~V}$
(B) $74 \mathrm{~V}$
(C) $310 \mathrm{~V}$
(D) $220 \mathrm{~V}$

答案:【A】

解答过程：依据《低压配电设计规范》 GB 50054-2011 条文说明第 5.2.5 条或《工业 与民用配电设计手册》第四版 第 1456 页 (第三版第 920 页)。

根据题目要求, 故障点阻抗、变压器零序阻抗和电缆电抗等忽略, 仅考虑供电电缆电 阻。接地故障回路为变压器 $\mathrm{TN}-\mathrm{C}$ 供电回路 $4 \times 50 \mathrm{~mm}^{2}$ 、建筑物内三相五线 $\mathrm{TN}-\mathrm{S}$ 回路 $5 \times$ $6 \mathrm{~mm}^{2}$ 、小间内单相三线 $\mathrm{TN}-\mathrm{S}$ 回路 $3 \times 2.5 \mathrm{~mm}^{2}$, 变压器中性点接地电阻和接地电阻忽略不 计, 形成的故障电流回路如图 1-14 所示, A 处为小间内做局部等电位联结, 此时移动设备 的接触电压 $U_{\mathrm{d}}$ 计算如下:

## 【知识点解析】

总等电位联结虽然能大大降低接触电压, 但如果建筑 物离电源较远, 建筑物内保护线路过长, 则保护电器的动 作时间和接触电压都可能超过规定的限值。

这时应在局部范围内再做一次等电位联结即局部等电 位联结, 如图 1-15 所示。局部等电位联结之前, 图中人 的双手承受的接触电压为电气设备与暖气片之间的电位 差; 其值为 $\mathrm{a}-\mathrm{b}-\mathrm{c}$ 段保护导体上的故障电流产生的电压 降, 由于此段线路较长, 电压降超过 $50 \mathrm{~V}$, 但因离电源距 离远, 故障电流不能使过电流保护器在 $5 \mathrm{~s}$ 内切断故障线 路。为保障人身安全, 应如图虚线所示做局部等电位联 结。这时接触电压降低为 $\mathrm{a}-\mathrm{b}$ 段的保护导体的电压降, 其值小于安全电压限值 $50 \mathrm{~V}$ 。

例题 1-22 1-26: 某建筑物采用 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统供电, 建筑物地下室设有与大地绝缘的防水层。PEN 线进户后 即分为 $\mathrm{PE}$ 线和 $\mathrm{N}$ 线, 并用人工接地极将 $\mathrm{PE}$ 线重复接地。 变电所系统接地 $R_{\mathrm{A}}$ 和建筑物重复接地 $R_{\mathrm{B}}$ 阻值分别为 $4 \Omega$

1-22: 若建筑物内电气设备发生接地故障, 则设备外壳的预期接触电压 $U_{\mathrm{t} 1}$ 应为下列哪 项数值? (供配电 2009 年考题)
(A) $97 \mathrm{~V}$
(B) $88 \mathrm{~V}$
(C) $110 \mathrm{~V}$
(D) $64 \mathrm{~V}$

答案:【A】

解答过程：依据《低压配电设计规范》GB 50054-2011 第 5.2.8 条和条文说明 第 5.2.10 条。

题目已知建筑物 PE 线重复接地, 建筑物内没有等电位联结。当建筑物内电气设备发 生接地故障时, 故障电流回路为 $\mathrm{L}-\mathrm{PE}-\mathrm{PEN}$ 。接地故障 时等效电路图如图 1-17 所示。

故障回路的电流: $I_{\mathrm{d}}=\frac{220}{0.1+0.06+0.014 / / 14} \mathrm{~A}=$ 1100. $63 \mathrm{~A}$

建筑物 $\mathrm{PE}$ 线重复接地, 设备外壳的预期接触电压为 $\mathrm{PE}$

$$
\begin{aligned}
U_{\mathrm{t} 1} & =I_{\mathrm{d}} \times 0.06+\left(I_{\mathrm{d}} \times \frac{0.04}{14+0.04}\right) \times 10 \\
& =\left(1100.63 \times 0.06+1100.63 \times \frac{0.04}{14+0.04} \times 10\right) \mathrm{V} \\
& =97.4 \mathrm{~V}
\end{aligned}
$$

1-23: 若在该建筑物不做重复接地而改为总等电位联结, 各线段的电阻值如图 1-18 所 示, 做总等电位联结后设备 $\mathrm{A}$ 处发生接地故障时的预期接触电压值 $U_{\mathrm{t} 2}$ 应为下列哪项数值? (供配电 2009 年考题)
(A) $110 \mathrm{~V}$
(B) $88 \mathrm{~V}$
(C) $66 \mathrm{~V}$
(D) $44 \mathrm{~V}$

答案：【C】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第5.2.8 条和条文说明 第 5.2.10 条。

题目已知建筑物 PE 线没有重复接地, 建筑物设置有总等电位联结。当建筑物内电气设 备发生接地故障时, 故障电流回路为 L-PE- $\mathrm{PEN}$ 。接地故障时等效电路图如图 1-19 所示。

故障回路的电流: $I_{\mathrm{d}}=\frac{220}{0.1+0.06+0.04} \mathrm{~A}=1100 \mathrm{~A}$

建筑物总等电位联结后, 设备 $\mathrm{A}$ 处发生接地故障时的预期接触电压 $U_{\mathrm{t} 2}$ 为 $\mathrm{PE}$ 电阻两端 的电压, 即

$$
U_{12}=I_{\mathrm{d}} \times 0.06=1100 \times 0.06 \mathrm{~V}=66 \mathrm{~V}
$$

1-24: 若建筑物引出线路给户外电气设备 B 供电如图 1-20 所示, 当设备 A 发生接地故 障时, 不仅在设备 $\mathrm{A}$ 处出现预期接触电压 $U_{\mathrm{t} 2}$, 在设备 $\mathrm{B}$ 处也出现预期接触电压 $U_{\mathrm{t} 3}$, 此 $U_{\mathrm{t} 3}$ 值为下列哪项数值? (供配电 2009 年考题)

(A) $110 \mathrm{~V}$
(B) $100 \mathrm{~V}$
(C) $120 \mathrm{~V}$
(D) $80 \mathrm{~V}$

答案:【A】

解答过程: 依据《低压配电设计规范》 GB 500542011 第 5.2.8 条和条文说明第 5.2.10 条。

题目已知建筑物内设置有总等电位联结, 给户外电气设 备 $\mathrm{B}$ 采用 $\mathrm{TN}-\mathrm{S}$ 系统供电。当建筑物内电气设备 $\mathrm{A}$ 发生接地 故障时, 故障电流回路为 $\mathrm{L}-\mathrm{PE}-\mathrm{PEN}$ 。接地故障时等效电 路图如图 1-21 所示。

故障回路的电流: $I_{\mathrm{d}}=\frac{220}{0.1+0.06+0.04} \mathrm{~A}=1100 \mathrm{~A}$

题目已知建筑物内设置有总等电位联结, 给户外电气设备 B 采用 $\mathrm{TN}-\mathrm{S}$ 系统供电, 设备 $\mathrm{A}$ 处发生接地故障时的预期接触电压 $U_{\mathrm{t} 2}$ 为 $\mathrm{PE}$ 电阻两端的电压, 设备 $\mathrm{B}$ 处可导电外壳处通 过 $\mathrm{PE}$ 线将设备 $\mathrm{A}$ 处故障电压 $U_{\mathrm{t} 2}$ 传递到设备 $\mathrm{B}$ 处, 设备 $\mathrm{B}$ 预期接触电压 $U_{\mathrm{t} 3}$ 为

$$
U_{\mathrm{t} 3}=1100 \mathrm{~A} \times(0.06+0.04) \Omega+0 \times 4 \mathrm{~V}=110 \mathrm{~V}
$$

1-25: 在图 1-20 中的条件下, 当设备 A 发生接地故障时, 下列哪一种措施无法防止在 设备 B 处发生电击事故? (供配电 2009 年考题)

(A) 在设备 B 的配电线路上装用 RCD

(B) 另引其他专用电源给设备 $\mathrm{B}$ 供电 (设备 $\mathrm{A}$ 与 $\mathrm{B}$ 之间无 $\mathrm{PE}$ 线连接)

(C) 给设备 B 另做接地以局部 TT 系统供电

(D) 给设备 $\mathrm{B}$ 经隔离变压器供电, 不接 $\mathrm{PE}$ 线

答案:【A】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第5.2.8 条和条文说明 第 5.2.10 条。 

1) 设备 $\mathrm{B}$ 装 $\mathrm{RCD}$, 不能防止设备 $\mathrm{A}$ 处发生接地故障时设备 $\mathrm{B}$ 处可导电外壳处通过 $\mathrm{PE}$ 线将设备 $\mathrm{A}$ 处故障电压 $U_{12}$ 传递到设备 $\mathrm{B}$ 处，设备 $\mathrm{B}$ 处有故障电压。答案 $\mathrm{A}$ 错。

2) 另引电源给 $\mathrm{A}$ 供电, 则设备 $\mathrm{A} 、 \mathrm{~B}$ 之间无 $\mathrm{PE}$ 线连接, 故 $\mathrm{A}$ 接地故障接触电压不会 传到设备 $\mathrm{B}$ 。答案 $\mathrm{B}$ 对。

3) 设备 B 做局部 TT, 单做设备外壳接地, 可以切断设备 A、B 之间的 PE 线, 设备 A 外壳的故障电压也不会传到设备 $\mathrm{B}$ 。答案 $\mathrm{C}$ 对。

4) 设备 $\mathrm{B}$ 经隔离变压器供电, 不接 $\mathrm{PE}$, 切断了设备 $\mathrm{A} 、 \mathrm{~B}$ 间的 $\mathrm{PE}$ 和 $\mathrm{N}$ 线。答案 D 对。

1-26: 为提高电气安全水平, 将上述 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统改为 $\mathrm{TN}-\mathrm{S}$ 系统如图 1-22 所示, 即从变电所起将 $\mathrm{PE}$ 线与 $\mathrm{N}$ 线分开, 请判断接地系统改变后, 当设备 $\mathrm{A}$ 发生接地故障时, 设备 $\mathrm{A}$ 和 $\mathrm{B}$ 处的预期接触电压的变化为下列哪一种情况? 并说明理由。（供配电 2009 年 考题)

(A) 降低 $20 \%$
(B) 降低 $50 \%$
(C) 降低 $40 \%$
(D) 没有变化

答案:【D】

解答过程: 依据《低压配电设计规范》GB 50054-2011第5.2.8 条和条文说明 第 5.2.10 条。

将 TN-C-S 系统改为 $\mathrm{TN}-\mathrm{S}$ 系统, 可使正常运行时设备 $\mathrm{A} 、 \mathrm{~B}$ 外壳不带电位。设备 $\mathrm{A}$ 外 壳接地故障时, 将在 $\mathrm{PE}$ 及 $\mathrm{PEN}$ 线通过接地故障电流 $I_{\mathrm{d}}$, 而使 $\mathrm{PE}$ 及 $\mathrm{PEN}$ 线上产生电位升 高, 设备 $\mathrm{A} 、 \mathrm{~B}$ 外壳产生接触电压。将 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 改为 $\mathrm{TN}-\mathrm{S}$, 即 $\mathrm{PEN}$ 线分为 $\mathrm{PE}$ 和 $\mathrm{N}$ 线, 如 果截面不变, 则对应部分电阻也不变, 设备 $\mathrm{A}$ 和 $\mathrm{B}$ 处的预期接触电压将不会发生变化。

例题 1-27 1-31：某高档住宅小区 10/0.4 kV 变配电室保护接地和系统接地独立设置, 系统接地极电阻为 $4 \Omega$ 。建筑内部采用 $\mathrm{TN}-\mathrm{S}$ 接地系统。请回答以下问题。

1-27：假设小区内庭院灯采用 TN-S 接地系统，当相导体与大地之间发生接地故障时， 为保证故障电压不超过允许值, 相导体与大地之间的接地故障电阻不小于下列哪一项?
(A) $8.5 \Omega$
(B) $10.2 \Omega$
(C) $11.7 \Omega$
(D) $13.6 \Omega$

答案:【D】 解答过程: 依据《低压配电设计规范》GB 50054-2011 第 5.2.11 条或《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.21-2011 第 411.4.1 条、《工业与民用供配电 设计手册》第四版 (下册) 第 1457 页式 (15.2-2)。

如果设备在无等电位联结的户外，而故障电压超过接触电压限值，将对人身构成危害， 为此应尽量使工作接地极的电阻 $R_{\mathrm{B}}$ 与接地故障电阻 $R_{\mathrm{E}}$ 之比满足下式以减少电击危险:

$$
\frac{R_{\mathrm{B}}}{R_{\mathrm{E}}} \leqslant \frac{50}{U_{0}-50}=0.294 \text {, 相导体与大地之间接地故障电阻 } R_{\mathrm{E}} \geqslant 13.6 \Omega
$$

1-28：假设小区内庭院灯采用 $\mathrm{TN}-\mathrm{S}$ 接地系统，当相导体与大地之间发生接地故障时, 变压器阻抗为 $5 \Omega$, 相导体、PEN、PE 导体的阻抗共计 $5.5 \Omega$ (忽略故障点和其他电阻), 若庭院灯的照明配电线路采用瞬时过电流 (瞬动值 $5 I_{\mathrm{n}}$ ) 断路器兼作接地故障防护电器时, 断路器瞬时过电流脱扣器整定电流为下列哪一项?
(A) $15 \mathrm{~A}$
(B) $16 \mathrm{~A}$
(C) $21 \mathrm{~A}$
(D) $23.6 \mathrm{~A}$

答案:【B】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第 5.2.8 条、第 6.2.4 条或 《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895. 21-2011 第 411.4.4 条、《工 业与民用供配电设计手册》第四版 (下册) 第 1455 页式 (15.2-1)。

故障回路阻抗值为 $Z_{\mathrm{s}}=(5+5.5) \Omega=10.5 \Omega$ 。

断路器瞬时过电流动作电流为

$$
I_{\mathrm{a}} \leqslant \frac{U_{0}}{Z_{\mathrm{s}}}=\frac{220}{10.5} \mathrm{~A}=20.95 \mathrm{~A}
$$

GB 50054-2011 第 6.2.4 条当短路保护电器为断路器时, 考虑被保护线路末端的短路 电流不应小于断路器瞬时或短延时过电流脱扣器整定电流的 1.3 倍, 所以断路器瞬时过电流 脱扣器整定电流为

$$
I_{\text {set3 }} \leqslant \frac{I_{\mathrm{a}}}{1.3}=\frac{20.95}{1.3} \mathrm{~A}=16.1 \mathrm{~A}
$$

1-29: 某小区内庭院灯采用 $\mathrm{TN}-\mathrm{S}$ 接地系统, 该照明回路断路器瞬时过电流脱扣器整定 电流为 $400 \mathrm{~A}, \mathrm{RCD}$ 额定漏电动作电流为 $300 \mathrm{~mA}$, 采用单根聚乙烯铜芯 $3 \times 35 \mathrm{~mm}^{2}+1 \times 16 \mathrm{~mm}^{2}$ 直埋敷设, 铜芯电缆电阻率直接取 $0.0184 \Omega \cdot \mathrm{mm}^{2} / \mathrm{m}$ 。若该照明回路离变压器较远, 最小 接地故障电流按瞬时过电流脱扣器整定电流的 1.3 倍考虑, 则该电缆长度的最大允许值不小 于下列哪一项?
(A) $85 \mathrm{~m}$
(B) $102 \mathrm{~m}$
(C) $117 \mathrm{~m}$
(D) $135 \mathrm{~m}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（下册）第 966 页。

该照明回路离变压器较远系数取 0.8 ; 相截面积与 $\mathrm{PE}$ 截面积之比 $m=35 / 16=2.19$, 电 缆电抗校正系数 $k_{1}=1$, 多根相导体并联使用的校正系数不考虑, 该电缆的最大允许值为

$$
L=\frac{0.8 U_{0} S}{1.5 \rho(1+m) I_{\mathrm{k}}} k_{1}=\frac{0.8 \times 220 \times 35}{1.5 \times 0.0184 \times(1+2.19) \times 1.3 \times 400} \times 1 \mathrm{~m}=134.5 \mathrm{~m}
$$

1-30: 某小区内庭院灯采用 $\mathrm{TN}-\mathrm{S}$ 接地系统, 该照明回路熔断器电流为 $63 \mathrm{~A}$, 采用单根 聚乙烯铝芯 $3 \times 35 \mathrm{~mm}^{2}+1 \times 16 \mathrm{~mm}^{2}$ 直埋敷设。若该照明回路离变压器较远, 发生接地故障时电 流熔断器熔断电流为 $300 \mathrm{~A}$, 故障切断时间为 $2 \mathrm{~s}$, 则该电缆长度的最大允许值不小于下列哪 一项? (铜芯电缆电阻率直接取 $0.0184 \Omega \cdot \mathrm{mm}^{2} / \mathrm{m}$ )
(A) $124 \mathrm{~m}$
(B) $142 \mathrm{~m}$
(C) $217 \mathrm{~m}$
(D) $243 \mathrm{~m}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（下册）第 966 页。

该照明回路离变压器较远系数取 0.8 ; 相截面积与 PE 截面积之比 $m=35 / 16=2.19$, 电 缆电抗校正系数 $k_{1}=1$, 多根相导体并联使用的校正系数不考虑, 该铜芯电缆长度的最大允 许值为

$$
L=\frac{0.8 U_{0} S}{1.5 \rho(1+m) I_{\mathrm{k}}} k_{1}=\frac{0.8 \times 220 \times 35}{1.5 \times 0.0184 \times(1+2.19) \times 300} \times 1 \mathrm{~m}=233.2 \mathrm{~m}
$$

对应铝芯电缆长度最大允许值为 $233.2 \times 0.61 \mathrm{~m}=142.3 \mathrm{~m}$ 。

1-31：该小区内采用 $\mathrm{TN}-\mathrm{S}$ 接地系统, 某配电干线回路的计算电流为 $220 \mathrm{~A}$, 配电干线 正常运行时的三相不平衡电流值为计算电流的 $20 \%$ 。若设置三相不平衡电流保护，则三相 不平衡电流保护整定值为下列哪一项?
(A) $44 \mathrm{~A}$
(B) $30 \mathrm{~A}$
(C) $25 \mathrm{~A}$
(D) $20 \mathrm{~A}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版 (下册) 第 969 页 (第三版第 588 页)。

三相不平衡电流保护整定值为

$$
I_{\text {set } 0} \geqslant 2 I_{\mathrm{N}}=2 \times 0.1 \times 220 \mathrm{~A}=44 \mathrm{~A}
$$

例题 1-32：假设某建筑物已设置等电位联结，其中一个 IT 系统 380/660 V 无中性线引 出, 如图 1-23 所示, IT 系统供电回路设线路保护, 若设备 A 处发生接地故障未切除时, 设 备 $\mathrm{B}$ 发生二次接地故障，设备 $\mathrm{A}$ 、设备 $\mathrm{B}$ 的供电回路相导体的电阻分别为 $1 \Omega 、 2 \Omega$, 设备 $\mathrm{A}$ 、

(A) $82 \mathrm{~A}$
(B) $164 \mathrm{~A}$
(C) $66 \mathrm{~A}$
(D) $132 \mathrm{~A}$

答案:【D】

解答过程: 依据《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.212011 第 411.6.4 条或《低压配电设计规范》GB 50054-2011 第 5.2.24 条、《工业与民用供 配电设计手册》第四版 (下册) 第 1459 页。

故障回路阻抗值为 $2 Z_{\mathrm{s}}=(1+1+1+2) \Omega=5 \Omega$ 。

断路器的动作电流为

$$
I_{\mathrm{a}} \leqslant \frac{U}{2 Z_{\mathrm{s}}}=\frac{660}{5} \mathrm{~A}=132 \mathrm{~A}
$$

例题 1-33：某建筑物其中一个 IT 系统 380/660 V 无中线引出，如图 1-23 所示，设备 $\mathrm{A}$ 和 $\mathrm{B}$ 外漏导电部分均单独接地, 若设备 $\mathrm{A}$ 处发生接地故障未切除时, 设备 $\mathrm{B}$ 发生二次接地 故障, 其使断路器切除故障的动作电流为 $125 \mathrm{~A}$, 对地故障的故障点、电源变压器、接地极 等电阻忽略。设备 B 的通过 PE 导体的电阻不得大于下列哪一项?（按不同相发生二次接地 故障考虑)
(A) $0.2 \Omega$
(B) $0.4 \Omega$
(C) $0.6 \Omega$
(D) $0.8 \Omega$

答案:【B В

解答过程: 依据《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.212011 第 411.6.4-b 条或《低压配电设计规范》GB 50054-2011 第 5.2.24 条、《工业与民用 供配电设计手册》第四版 (下册) 第 1459 页。

PE 导体的电阻: $Z_{\mathrm{A}} \leqslant \frac{50}{I_{\mathrm{d}}}=\frac{50}{125} \Omega=0.4 \Omega$

例题 1-34: 某建筑物已设置等电位联结, 其中一个 IT 系统 380/660 V 有中性线引出, 如图 1-24 所示, IT 系统供电回路设线路保护, 若设备 A 处发生接地故障未切除时, 设备 B 发生二次接地故障, 设备 $\mathrm{A}$ 故障回路相导体、 $\mathrm{PE}$ 导体电阻合计为 $2 \Omega$, 设备 B 故障回路相 导体、中导体、 $\mathrm{PE}$ 导体的电阻合计为 $3 \Omega$, 对地故障的故障点、电源变压器、接地极等电 阻忽略, 若该系统配电线路采用过电流断路器兼作接地故障防护电器, 断路器的动作电流最 小为下列哪一项?
(A) $45 \mathrm{~A}$
(B) $38 \mathrm{~A}$
(C) $90 \mathrm{~A}$
(D) $76 \mathrm{~A}$

答案:【D】

解答过程: 依据《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895.212011 第 411. 6.4-b 条或《低压配电设计规范》GB 50054-2011 第 5.2.24 条、《工业与民用 供配电设计手册》第四版 (下册) 第 1459 页。

故障回路阻抗值为 $2 Z_{\mathrm{s}}=(2+3) \Omega=5 \Omega$ 。

断路器的动作电流为

$$
I_{\mathrm{a}} \leqslant \frac{U_{0}}{2 Z_{\mathrm{s}}}=\frac{380}{5} \mathrm{~A}=76 \mathrm{~A}
$$

例题 1-35: 图 1-25 表示直接接触伸臂范围的安全限值, 图中标注正确的是哪些项? (供配电 2010 年考题)

(A) R2. 50
(B) $R 1.00$
(C) 0.75
(D) S (非导电地面)

答案:【A】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第5.1.11 条及图 5.1.11 或 《低压电气装置 第 4-41 部分: 安全防护 电击防护》GB 16895. 21-2011 附录 B 第 B. 3 条。

伸臂范围的安全限值如下:

1) 裸带电体布置在有人活动的区域上方时，其与平台或地面的垂直净距不应小于 2. $5 \mathrm{~m}$ 。
2) 裸带电体布置在有人活动的平台侧面时, 其与平台边缘的水平净距不应小于 $1.25 \mathrm{~m}$ 。
3) 裸带电体布置在有人活动的平台下方时，其与平台下方的垂直净距不应小于 $1.25 \mathrm{~m}$, 且与平台边缘的水平净距不应小于 $0.75 \mathrm{~m}$ 。

图中只有其与平台或地面的垂直净距 $R 2.50$ 正确。

## 3 低压保护电器选择

## 【知识点说明】

1) 低压电器选择要求和保护、低压配电线路的保护属于重要考点, 依据《低压电气 装置第 4-43 部分: 安全防护过电流保护》GB 16895.5-2012、《低压配电设计规范》 GB 50054-2011 、《工业与民用供配电设计手册》第四版 (下册) 第 11 章等。要求熟练 掌握过负荷保护电器的动作特性计算、短路保护电器的特性、 TN 系统发生接地故障最小 接地故障电流近似计算。
2) 低压断路器、低压熔断器、剩余电流动作保护器 ( RCD) 等属于重要考点, 依据 《工业与民用供配电设计手册》第四版 (下册) 第 11 章等。要求熟练掌握低压断路器、低 压熔断器、剩余电流动作保护器选择的相关计算。
3) 保护电器级间配合属于重要考点, 依据《工业与民用供配电设计手册》第四版 (下 册) 第 11 章等。要求熟练掌握低压断路器、低压熔断器等保护电器级间配合计算。
4) 常用用电设备低压保护电器选择属于重要考点, 依据《工业与民用供配电设计手 册》第四版 (上册) 第 12 章等。要求熟练掌握电动低压断路器、熔断器、接触器等保护电 器选择计算; 常用用电设备低压电器选择详见第 3 章。

依据书目:

《低压配电设计规范》GB 50054-2011

《低压电气装置 第 4-43 部分: 安全防护 过电流保护》GB 16895.5-2012

《建筑物电气装置 第 5-54 部分: 电气设备的选择和安装 接地配置、保护导体和保护 联结导体》 GB 16895.3-2004

《通用用电设备配电设计规范》GB 50055-2011

《工业与民用供配电设计手册》第四版 (下册)

## 参考书目:

《低压开关设备和控制设备 第 2 部分：断路器》GB 14048. 2-2008

《家用及类似场所用过电流保护断路器 第 1 部分: 用于交流的 断路器》GB 10963. 1-2005

《低压熔断器第 5 部分: 低压熔断器应用指南》 GB/T 13539. 5-2013

《低压熔断器 第 1 部分: 基本要求》GB 13539.1-2008

《剩余电流动作保护装置安装和运行》GB 13955-2005

《剩余电流动作保护电器的一般要求》 GB Z 6829-2008

例题 1-36: 某车间 $10 \mathrm{kV}$ 变电所, 设 1 台 $\mathrm{SCB} 9-2000 / 10$ 型变 压器, $10 / 0.4 \mathrm{kV}, \operatorname{Dyn} 11, U_{\mathrm{k}} \%=6$, 低压网络系统如图 1-26 所 示, 变压器高压侧系统短路容量 $S_{\mathrm{s}}^{\prime \prime}=75 \mathrm{MV} \cdot \mathrm{A}$, 低压配电线路 $L_{1}$ 选用铜芯电缆 $\mathrm{VV}_{22}-3 \times 35+1 \times 16$, 长度为 $30 \mathrm{~m}$, 电动机 $\mathrm{M}$ 额定功

(A) $650 \mathrm{~A}, 1068 \mathrm{~A}$
(B) $710 \mathrm{~A}, 1284 \mathrm{~A}$
(C) $852 \mathrm{~A}, 1284 \mathrm{~A}$
(D) $975 \mathrm{~A}, 1313 \mathrm{~A}$

答案: 【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 986 页 (第三版第 631 页、第 636 页)。

断路器定时限过电流脱扣器的整定值

$$
I_{\mathrm{sel} 2} \geqslant K_{\mathrm{rel} 2}\left[I_{\mathrm{st} \mathrm{M}}+I_{\mathrm{C}(n-1)}\right]=1.2 \times[6 \times 60+(410-60)] \mathrm{A}=852 \mathrm{~A}
$$

断路器瞬时过电流脱扣器的整定值:

$$
I_{\mathrm{sel3}} \geqslant K_{\mathrm{rel3}}\left[I_{\mathrm{stM}}^{\prime}+I_{\mathrm{C}(n-1)}\right]=1.2 \times[2 \times 6 \times 60+(410-60)] \mathrm{A}=1284 \mathrm{~A}
$$

## 【知识点解析】

配电线路用断路器额定电流及脱扣器整定电流的选择:

1) 断路器额定电流的确定。断路器壳架电流 $I_{\mathrm{N}}$ 为

$$
I_{\mathrm{N}} \geqslant I_{\text {set1 }}
$$

式中, $I_{\text {set1 }}$ 为反时限过电流脱扣器的整定电流 $(\mathrm{A})$ 。

2) 反时限过电流脱扣器的整定值 $\left(I_{\mathrm{set1}}\right)$ 。反时限过电流脱扣器的整定电流为

$$
\begin{aligned}
& I_{\text {set1 }} \geqslant I_{\mathrm{C}} \\
& I_{\text {set1 }} \leqslant I_{Z}
\end{aligned}
$$

式中， $I_{\mathrm{C}}$ 为线路计算电流 $(\mathrm{A}) ; I_{\mathrm{Z}}$ 为导体允许持续载流量 $(\mathrm{A})$ 。

3) 定时限过电流脱扣器的整定值 $\left(I_{\mathrm{sel} 2}\right)$ 。定时限过电流脱扣器主要用于保证保护装置 动作的选择性, 要求如下:

(1) 定时限过电流脱扣器的整定电流, 应躲过短时间出现的负荷尖峰电流, 即

$$
I_{\mathrm{sel} 2} \geqslant K_{\mathrm{sel} 2}\left[I_{\mathrm{st} \mathrm{M} 1}+I_{\mathrm{C}(n-1)}\right]
$$

式中, $I_{\mathrm{sel} 2}$ 为定时限过电流脱扣器的整定电流 $(\mathrm{A}) ; K_{\mathrm{se} 21}$ 为低压断路器定时限过电流脱扣器 的可靠系数, 可取 $1.2 ; I_{\mathrm{st} 1 \mathrm{1}}$ 为线路中最大一台电动机的起动电流 $(\mathrm{A}) ; I_{\mathrm{C}(n-1)}$ 为除起动电 流最大的一台电动机以外的线路计算电流 (A)。

(2) 定时限过电流脱扣器的整定时间通常有 $0.1 \mathrm{~s} 、 0.2 \mathrm{~s} 、 0.3 \mathrm{~s} 、 0.4 \mathrm{~s} 、 0.6 \mathrm{~s} 、 0.8 \mathrm{~s}$ 等几 种, 根据需要确定。其整定时间要比下级任一组熔断器可能出现的最大熔断时间大一个量 级。上下级时间级差不小于 $0.1 \sim 0.2 \mathrm{~s}$ 。

4) 配电线路用低压断路器 $\left(I_{\mathrm{sel}}\right)$ 整定。

(1) 瞬时过电流脱扣器整定电流 $I_{\mathrm{sel}}$, 应躲过配电线路的尖峰电流, 即

$$
I_{\mathrm{set} 3} \geqslant K_{\mathrm{sel} 13}\left[I_{\mathrm{st} M 1}^{\prime}+I_{\mathrm{C}(n-1)}\right]
$$

式中, $I_{\mathrm{sel} 3}$ 为瞬时过电流脱扣器的整定电流 $(\mathrm{A}) ; K_{\mathrm{set} 3}$ 为低压断路器瞬时过电流脱扣器的 可靠系数, 考虑电动机起动电流误差和断路器瞬动电流误差, 可取 $1.2 ; I_{\mathrm{stM1}}^{\prime}$ 为线路中最 大一台电动机的全起动电流 (A), 它包括周期分量和非周期分量, 对于笼型电动机, 可 取其起动电流 $I_{\mathrm{st} \mathrm{M} 1}$ 的 2 2. 5 倍; $I_{\mathrm{C}(n-1)}$ 为除起动电流最大的一台电动机以外的线路计算电 流 $(\mathrm{A})$ 。

(2) 为满足被保护线路各级间选择性要求, 选择型低压断路器瞬时过电流脱扣器整定电 流 $I_{\text {set3 }}$, 还应大于下一级保护电器所保护线路的故障电流。非选择型低压断路器瞬时过电流 脱扣器整定值, 在大于回路正常工作时的尖峰电流条件下尽可能整定得小一些。

例题 1-37 1-41: 某 $10 \mathrm{kV}$ 变电所变压器高压侧采用通用负荷开关+熔断器组合电器保 护, 低压侧线路和用电设备采用断路器或熔断器保护, 供电系统如图 1-27 所示。请解答下 列问题。

1-37: 已知低压侧 $\mathrm{N} 1$ 配电回路采用熔断器保护, 回路计算电流为 $200 \mathrm{~A}$, 最大的电动 机的额定电流为 $50 \mathrm{~A}$, 除去最大的电动机以外的回路计算电流为 $160 \mathrm{~A}$, 则熔断器熔体的额 定电流 (计算值) 最接近下列哪个数值? (供配电 2016 年考题)
(A) $210 \mathrm{~A}$
(B) $231 \mathrm{~A}$
(C) $252 \mathrm{~A}$
( D) $273 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1009 页勘误 (第三 版第 623 页)。

按正常工作电流选择: $I_{\mathrm{r}}>200 \mathrm{~A}$

按用电设备起动时尖峰电流选择: $I_{\mathrm{rM} 1} / I_{\mathrm{C}}=50 / 200=0.25$, 查表 $11.6-19, K_{\mathrm{r}}=1.0$, 熔 断器熔体的额定电流:

$$
I_{\mathrm{r}} \geqslant K_{\mathrm{r}}\left[I_{\mathrm{rM} 1}+I_{\mathrm{C}(n-1)}\right]=1.0 \times(50+160) \mathrm{A}=210 \mathrm{~A}
$$

## 【知识点解析】

配电线路用熔断器额定电流的选择:

熔断体额定电流的选择应保证在正常工作电流和用电设备起动时的尖峰电流下不误 动作, 并且在发生故障 (如过载、短路和接地故障) 时能在一定时间熔断, 以切断故障 电路。

1) 按正常工作电流选择应符合下式要求:

$$
I_{\mathrm{r}} \geqslant I_{\mathrm{C}}
$$

2) 按用电设备起动时的尖峰电流选择。

(1) 单台电动机回路熔断体选择 (略)。

(2) 配电线路熔断体选择应符合下式要求:

$$
I_{\mathrm{r}} \geqslant K_{\mathrm{r}}\left[I_{\mathrm{rM} 1}+I_{\mathrm{C}(n-1)}\right]
$$

以上式中, $I_{\mathrm{r}}$ 为熔断体的额定电流 $(\mathrm{A}) ; I_{\mathrm{C}}$ 为线路的计算电流 $(\mathrm{A}) ; I_{\mathrm{rM} 1}$ 为线路中起动电 流最大的一台电动机的额定电流 $(\mathrm{A}) ; I_{\mathrm{C}(\mathrm{n}-1)}$ 为除起动电流最大的一台电动机以外的线路计 算电流 ( $\mathrm{A}) ; K_{\mathrm{r}}$ 为配电线路熔断体选择计算系数, 取决于最大一台电动机额定电流与线路 计算电流的比值，见表 $1-4$ 。

表 1-4 $K_{\mathrm{r}}$ 值

| $I_{\mathrm{rM} 1} / I_{\mathrm{C}}$ | $\leqslant 0.25$ | $0.25 \sim 0.4$ | $0.4 \sim 0.6$ | $0.6 \sim 0.8$ |
| :---: | :---: | :---: | :---: | :---: |
| $K_{\mathrm{r}}$ | 1.0 | $1.0 \sim 1.1$ | $1.1 \sim 1.2$ | $1.2 \sim 1.3$ |

(3) 照明线路熔断体选择应符合下式要求:

$$
I_{\mathrm{r}} \geqslant K_{\mathrm{m}} I_{\mathrm{C}}
$$

式中, $K_{\mathrm{m}}$ 为照明线路熔断体选择计算系数, 取决于电光源起动状况和熔断时间-电流特性, 其值见表 $1-5$ 。

| 熔断器型号 | 熔断体额定电流/ $\mathrm{A}$ | $K_{\mathrm{m}}$ |  |  |
| :---: | :---: | :---: | :---: | :---: |
|  |  | $\begin{array}{c}\text { 白炽灯、卤铇灯、 } \\ \text { 苂光灯 }\end{array}$ | $\begin{array}{c}\text { 高压钠灯, } \\ \text { 金属卤化物灯 }\end{array}$ | 苂光高压永灯 |
| RL7、NT | $\leqslant 63$ | 1.0 | 1.2 | 1. $1 \sim 1.5$ |
| RL6 | $\leqslant 63$ | 1.0 | 1.5 | $1.3 \sim 1.7$ |

表 1-5 $\quad K_{\mathrm{m}}$ 值

3) 当线路发生故障时，熔断体应保证在规定的时间内熔断，以切断故障电路。

1-38：已知低压侧户外照明回路 N2 采用 RL6 熔断器保护, 负荷均为金属卤化物灯，该 回路计算电流为 $40 \mathrm{~A}$, 计算熔断器熔体的额定电流 (计算值) 最接近下列哪个数值? (供配 电 2016 年考题)
(A) $40 \mathrm{~A}$
(B) $48 \mathrm{~A}$
(C) $60 \mathrm{~A}$
(D) $68 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1009 页勘误 (第三 版第 666 页)。

按正常工作电流选择: $I_{\mathrm{r}}>40 \mathrm{~A}$

按尖峰电流选择, RL6 熔断器电流 $\leqslant 63 \mathrm{~A}$, 金属卤化物灯, 查表 $11.6-19 K_{\mathrm{m}}=1.5$, 熔断 器熔体的额定电流:

$$
I_{\mathrm{r}} \geqslant K_{\mathrm{m}} I_{\mathrm{C}}=1.5 \times 40 \mathrm{~A}=60 \mathrm{~A}
$$

1-39: 已知低压侧混凝土搅拌机回路 N3 的电动机短路和接地故障采用 $\mathrm{aM}$ 类熔断器保 护 (部分范围分断), 且电动机的额定电流为 $50 \mathrm{~A}$, 起动电流为 $350 \mathrm{~A}$, 则熔断器熔体的额 定电流最小值应选择下列哪个数值?（供配电 2016 年考题)
(A) $50 \mathrm{~A}$
(B) $63 \mathrm{~A}$
(C) $80 \mathrm{~A}$
(D) $100 \mathrm{~A}$

答案: 【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 960 页、第 1086 页 12. 1.5.2 节 (第三版第 666 页)。

按电动机额定电流选择: $I_{\mathrm{N}}>1.1 \times 50 \mathrm{~A}=55 \mathrm{~A}$

按起动电流选择, 熔断器熔体的额定电流为 $63 \mathrm{~A}$ 时: $6.3 I_{\mathrm{N}}=6.3 \times 63 \mathrm{~A}=396.9 \mathrm{~A} \geqslant 350 \mathrm{~A}$ 或查表 12.1-3 中选择 $63 \mathrm{~A}$ 。所以采用 $\mathrm{aM}$ 类熔断器熔体的额定电流为 $63 \mathrm{~A}$ 。

1-40: 已知低压侧混凝土摚拌机回路 N3 的电动机 (笼型电动机直接起动) 短路和接地故 障采用 $\mathrm{gG}$ 类熔断器保护 (全范围分断), 且电动机的额定电流为 $50 \mathrm{~A}$, 起动电流为 $350 \mathrm{~A}$, 则 熔断器熔体的额定电流最小值应选择下列哪个数值? (供配电 2016 年考题)
(A) $50 \mathrm{~A}$
(B) $63 \mathrm{~A}$
(C) $80 \mathrm{~A}$
(D) $100 \mathrm{~A}$

答案: 【D】

解答过程：依据《工业与民用供配电设计手册》第四版（下册）第 1086 页 12.1.5.2 节 (第三版第 666 页)。

已知笼型电动机直接起动电流 $350 \mathrm{~A}$, 查表 12. 1-3 和表 12.1-4 中, 身朵过起动电流, 采 用 $\mathrm{gG}$ 类熔断器熔体的额定电流为 $100 \mathrm{~A}$ 。

1-41：已知低压侧 N6 配电回路上下两级分别采用选择型和非选择型断路器保护，下级 断路器长延时脱扣器电流整定值为 $100 \mathrm{~A}$, 瞬时脱扣器电流整定值为 $1000 \mathrm{~A}$; 上级断路器长 延时脱扣器电流整定值为 $300 \mathrm{~A}$ 。上级断路器短延时脱扣器电流整定值计算结果最接近下列 哪个数值? (供配电 2016 年考题改编)
(A) $1000 \mathrm{~A}$
(B) $1300 \mathrm{~A}$
(C) $1600 \mathrm{~A}$
(D) $2000 \mathrm{~A}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (下册) 第 1022 页 (第三版 第 650 页)。

采用选择型和非选择型断路器保护时, 上级断路器短延时脱扣器电流整定值为

$$
I_{\mathrm{se} 2, \mathrm{~A}} \geqslant 1.3 I_{\mathrm{sel}, \mathrm{B}}=1.3 \times 1000 \mathrm{~A}=1300 \mathrm{~A}
$$

例题 1-42 1-45: 某工厂 $10 / 0.4 \mathrm{kV}$ 变电所, 内设 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变压器一台, 采用 Dyn11 接线, 已知该变电所原最大运行方式下 $10 \mathrm{kV}$ 母线的短路全电流最大有效值为 $10 \mathrm{kA}$; 最大、最小运行方式下, 变压器二次侧短路时折算到变压器一次侧的故障电流分别为 $500 \mathrm{~A}$ 、 $360 \mathrm{~A}$ 。请解答下列问题。

1-42: $10 / 0.4 \mathrm{kV}$ 变电所 $0.4 \mathrm{kV}$ 母线的某配电回路采用 $\mathrm{gG}$ 类熔断器作为保护, 已知回 路的计算负荷为 $20 \mathrm{~kW}$, 功率因数为 0.85 , 回路中起动电流最大一台电动机的额定电流为 $15 \mathrm{~A}$, 电动机起动电流倍数为 6 , 其余负荷的计算电流为 $26 \mathrm{~A}$ 。熔断器熔丝的额定电流应选 择下列哪一项? (供配电 2014 年考题)
(A) $40 \mathrm{~A}$
(B) $63 \mathrm{~A}$
(C) $125 \mathrm{~A}$
(D) $160 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1009 页勘误 (第三 版第 623 页)。

按正常工作电流选择: $I_{\mathrm{r}} \geqslant \frac{P}{\sqrt{3} U \cos \varphi}=\frac{20}{\sqrt{3} \times 0.38 \times 0.85} \mathrm{~A}=35.75 \mathrm{~A}$ 按尖峰电流选择, $I_{\mathrm{rM}} / I_{\mathrm{C}}=15 / 35.75=0.42$, 查表 $11-35$ 得 $K_{\mathrm{r}}=1.1 \sim 1.2$, 熔断器熔丝的 额定电流:

$$
I_{\mathrm{r}} \geqslant K_{\mathrm{r}}\left[I_{\mathrm{rM}}+I_{\mathrm{C}(n-1)}\right]=(1.1 \sim 1.2) \times(15+26) \mathrm{A}=45.1 \sim 49.2 \mathrm{~A} \text {, 取 } 63 \mathrm{~A}
$$

1-43: $10 / 0.4 \mathrm{kV}$ 变电所 $0.4 \mathrm{kV}$ 母线的某电动机配电回路采用断路器保护。已知电动机 额定电流为 $20 \mathrm{~A}$, 起动电流倍数为 6 。断路器的瞬时脱扣器以及短延时脱扣器的最小整定电 流为下列哪一项? (忽略电动机起动过程中的非周期分量) (供配电 2014 年考题)
(A) $250 \mathrm{~A}, 125 \mathrm{~A}$
(B) $230 \mathrm{~A}, 230 \mathrm{~A}$
(C) $160 \mathrm{~A}, 160 \mathrm{~A}$
(D) $120 \mathrm{~A}, 20 \mathrm{~A}$

答案:【A】

解答过程: 依据《通用用电设备配电设计规范》GB 50055-2011 第2.3.5 条。 瞬时脱扣电流: $I_{\mathrm{set} 3}=(2 \sim 2.5) k_{\mathrm{st}} I_{\mathrm{rM}}=(2 \sim 2.5) \times 6 \times 20 \mathrm{~A}=240 \sim 300 \mathrm{~A}$, 取 $250 \mathrm{~A}$ 。 短延时脱扣电流: $I_{\mathrm{set} 2}>k_{\mathrm{st}} I_{\mathrm{rM}}=6 \times 20 \mathrm{~A}=120 \mathrm{~A}$, 取 $125 \mathrm{~A}$ 。

## 【知识点解析】

《通用用电设备配电设计规范》GB 50055-2011 电动机用低压断路器 (脱扣器) 的整 定要求:

当交流电动机正常运行、正常起动或自起动时, 短路保护器件不应误动作。短路保护器 件的选择应符合下列规定。

1) 正确选用保护电器的使用类别。
2) 瞬动过电流脱扣器或过电流继电器瞬动元件的整定电流应取电动机起动电流周期分 量最大有效值的 $2 \sim 2.5$ 倍。
3) 当采用短延时过电流脱扣器作保护时, 短延时脱扣器整定电流宜躲过起动电流周期 分量最大有效值，延时不宜小于 $0.1 \mathrm{~s}$ 。

1-44: $10 / 0.4 \mathrm{kV}$ 变电所某配电回路采用断路器保护。回路中起动电流最大一台电动机 的额定电压为 $0.38 \mathrm{kV}$, 额定功率为 $18.5 \mathrm{~kW}$, 功率因数为 0.83 , 满载时的效率为 0.8 , 起动 电流倍数为 6 , 除该电动机外其他负荷的计算电流为 $200 \mathrm{~A}$, 系统最小运行方式下线路末端 的单相接地短路电流为 $1300 \mathrm{~A}$ 、两相短路电流为 $1000 \mathrm{~A}$ 。按躲过配电线路尖峰电流的原则, 断路器的瞬时脱扣整定电流为下列哪一项? 并校验灵敏系数是否满足要求。（供配电 2014 年 考题)
(A) $850 \mathrm{~A}$ ，不满足
(B) $850 \mathrm{~A}$ ，满足
(C) $720 \mathrm{~A}$, 满足
(D) $720 \mathrm{~A}$ ，不满足

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 986 页 (第三版第 631 页、第 636 页)。

电动机额定电流: $I_{\mathrm{rM}}=\frac{P}{\sqrt{3} U \eta \cos \varphi}=\frac{18.5}{\sqrt{3} \times 0.38 \times 0.8 \times 0.83} \mathrm{~A}=42.33 \mathrm{~A}$

断路器瞬时过电流脱扣器的整定值:

$$
I_{\mathrm{set} 3} \geqslant K_{\mathrm{set} 3}\left[I_{\mathrm{stM1}}^{\prime}+I_{\mathrm{C}(n-1)}\right]=1.2 \times[(2 \sim 2.5) \times 6 \times 42.33+200] \mathrm{A}=850 \sim 1002 \mathrm{~A}
$$

依据《民用建筑电气设计规范》JGJ 16-2008 第 7.6.3 条。

系统最小运行方式下线路末端的最小短路电流： $I_{\mathrm{d} 2 \min }=1000 \mathrm{~A}$ 校验灵敏系数: $K_{\mathrm{sen}}=\frac{I_{\mathrm{d} 2 \mathrm{~min}}}{I_{\mathrm{a}}}=\frac{1000}{850}=1.18<1.3$, 不满足要求。

## 【知识点解析】

低压断路器的灵敏度应按下式校验:

$$
K_{\mathrm{LZ}}=\frac{I_{\mathrm{dmin}}}{I_{\mathrm{zd}}} \geqslant 1.3
$$

式中, $K_{\mathrm{LZ}}$ 为低压断路器动作灵敏系数; $I_{\mathrm{dmin}}$ 为被保护线路预期短路电流 中的最小电流 $(\mathrm{A})$, 在 TN、TT 系统中为单相短路电流; $I_{\mathrm{zd}}$ 为低压断路 器瞬时或短延时过电流脱扣器整定电流 (A)。

1-45: 10/0.4 kV 变电所内某低压配电系统图如图 1-28 所示。 已知馈电线路末端预期故障电流为 $2 \mathrm{kA}$, 熔断器弧前时间电流特性

如图 1-29 所示。弧前 $I^{2} t_{\text {min }}$ 值和熔断 $I^{2} t_{\text {max }}$ 值见表 1-6。根据本题给 图 1-28 某低压配 出的图、表数据, 熔断器的最小额定电流应为下列哪一项?（供配电电系统图 2014 年考题)

表 1-6 熔断器额定电流值、弧前 $I^{2} t_{\min }$ 值和熔断 $I^{2} t_{\text {max }}$ 值

| 熔断器额定电流 $/ \mathrm{A}$ | 16 | 20 | 25 | 32 | 40 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 熔断器弧前 $I^{2} t_{\min }$ 值 $/ \mathrm{A}^{2} \cdot \mathrm{s}$ | 300 | 500 | 1000 | 1800 | 3000 |
| 熔断器熔断 $I^{2} t_{\max }$ 值 $/ \mathrm{A}^{2} \cdot \mathrm{s}$ | 1200 | 2000 | 3500 | 5500 | 10000 |

(A) $25 \mathrm{~A}$
(B) $32 \mathrm{~A}$
( C) $40 \mathrm{~A}$
(D) $50 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版（下册）第 960 页、第 997 1008 页 11.6 节、第 1021 页 11.9 .2 节（第三版第 622 页、第 648 页）。

假设下级负荷功率因数相同, 依据最大负荷电流确定熔断器额定电流: $I_{1} \geqslant(20+$ 16) $\mathrm{A}=36 \mathrm{~A}$

假设熔断器为 $\mathrm{gG}$ 型时, 满足上下级选择性要求: $I_{1} \geqslant 1.6 I_{2 \max }=1.6 \times 20 \mathrm{~A}=32 \mathrm{~A}$

当预期短路电流为 $2000 \mathrm{~A}$ 时查曲线得出短路电流持续时间 $<0.1 \mathrm{~s}$, 取 $40 \mathrm{~A}$ 熔断器 $I^{2} t_{\text {min }}=$ $3000 \mathrm{~A}^{2} \cdot \mathrm{s}$, 大于 $20 \mathrm{~A}$ 熔断器 $I^{2} t_{\text {max }}=2000 \mathrm{~A}^{2} \cdot \mathrm{s}$, 满足选择性要求。

例题 1-46: 某办公楼供电电源 $10 \mathrm{kV}$ 电网中性点为小电阻接地系统, 双路 $10 \mathrm{kV}$ 高压 电缆进户，楼内 $10 \mathrm{kV}$ 高压与低压电气装置共用接地网。低压配电系统接地及安全保护采 用 TN-S 方式，下列常用机电设备简单接线示意图中哪个不符合规范规定?（供配电 2012 年考题)

(A) 风机接线示意图

(B) 水原接线示意图

(C) 单相插座接线示意图

(D) 照明灯具接线示意图

答案:【B】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 第 7.7.10 条。

TN 系统中 PE 导体严禁穿过漏电保护器中电流互感器的磁回路。选 B。

## 【知识点解析】

在《剩余电流动作保护装置安装和运行》GB 13955-2005 中, 剩余电流保护装置接线 方式见表 $1-7$ 。 表 1-7 剩余电流保护装置接线方式

注: $1 . \mathrm{L}_{1} 、 \mathrm{~L}_{2} 、 \mathrm{~L}_{3}$ 为相线; $\mathrm{N}$ 为中性线; PE 为保护线; PEN 为中性线和保护线合一; $\circlearrowright \circlearrowright$ 为单相或三相电气设备; $\otimes$ 为单相照明设备; RCD 为剩余电流保护装置; $\Theta$ 为不与系统中性接地点相连的单独接地装置, 作保护接 地用。

2. 单相负载或三相负载在不同的接地保护系统的接线方式图中, 左侧设备为未装有剩余电流保护装置, 中间和 右侧为装有剩余电流保护装置的接线图。
3. 在 TN-C 系统中使用剩余电流保护装置的电气设备, 其外露可接近导体的保护线应接在单独接地装置上而形 成局部 TT 系统，如 TN-C 系统接线方式图中的右侧设备带 $*$ 的接线方式。
4. 表中 TN-S 及 TN-C-S 接地形式，单相和三相负荷的接线图中的中间和右侧接线图为根据现场情况，可任选 一种接地方式。

例题 1-47：某城市拟在市中心建一 $400 \mathrm{~m}$ 高层建筑，当地海拔为 $2000 \mathrm{~m}$, 主电源采用 $35 \mathrm{kV}$ 进线, 内设 $35 / 10 \mathrm{kV}$ 及若干 $10 / 0.4 \mathrm{kV}$ 变电所, 高低压共同接地。已知某段低压线路 末端短路电流为 $2.1 \mathrm{kA}$, 该断路器瞬动或短延时过电流脱扣器整定值最大不超过多少?（供 配电 2011 年考题)
(A) $1.6 \mathrm{kA}$
(B) $1.9 \mathrm{kA}$
(C) $2.1 \mathrm{kA}$
(D) $2.4 \mathrm{kA}$

答案:【A】

解答过程: 依据《低压配电设计规范》GB 50054-2011 第 6.2.4 条。

短路保护电器为断路器时，被保护线路末端的短路电流不应小于断路器瞬时或短延时过 电流脱扣器整定电流的 1.3 倍。该断路器瞬动或短延时过电流脱扣器整定值最大为

$$
I_{\mathrm{a}} \leqslant \frac{I_{\mathrm{d}}}{1.3}=\frac{2.1}{1.3} \mathrm{kA}=1.6 \mathrm{kA}
$$

例题 1-48: 某座建筑物由一台 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变压器采用 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统供电, 其中一个工 作小间有移动式设备由末端配电器供电, 回路首端装有单相 $I_{\mathrm{n}}=20 \mathrm{~A}$ 断路器, 建筑物做总等 电位联结, 已知在移动设备供电回路的首端安装额定电流 $I_{\mathrm{n}}=20 \mathrm{~A}$ 的断路器, 断路器的瞬动 脱扣器整定电流为 $12 I_{\mathrm{n}}$, 该回路的短路电流不应小于下列哪一项数值, 才能使此断路器可靠 瞬时地切断电源? (供配电 2011 年考题)
(A) $240 \mathrm{~A}$
( B ) $262 \mathrm{~A}$
(C) $312 \mathrm{~A}$
(D) $360 \mathrm{~A}$

答案:【C】

解答过程：依据《低压配电设计规范》GB 50054-2011 条文说明。

第 6.2.4 条 当短路保护电器为断路器时, 被保护线路末端的短路电流不应小于断路器 瞬时或短延时过电流脱扣器整定电流的 1.3 倍。该回路的短路电流: $I_{\mathrm{d}} \geqslant 1.3 I_{\mathrm{a}}=1.3 \times 20 \times$ $12 \mathrm{~A}=312 \mathrm{~A}$ 。

例题 1-49 1-51: 一台水洜由异步电动机驱动, 电动机参数为: 额定功率 $15 \mathrm{~kW}$ 、额定 电压 $380 \mathrm{~V}$ 、额定效率 0.87 、额定功率因数 0.89 , 起动电流倍数 7.0 、起动时间 $4 \mathrm{~s}$, 另外该 水泵频繁起动且系统瞬时停电恢复供电时需要自起动。请回答下列问题。

1-49: 下列哪项可作为该水泵电动机的控制电器? 并请说明依据和理由。（供配电 2010 年考题)
(A) 熔断器
(B) 接触器
(C) 断路器
（D）负荷并关

答案:【B】

解答过程: 依据《通用用电设备配电设计规范》GB 50055-2011。

第2.4.4 条该水泵频繁起动控制电器不可采用低压断路器或负荷开关, 应采用接 触器。

1-50: 若该水洜电动机采用断路器长延时脱扣器作电动机过载保护时, 要求电动机起 动时保证断路器在 7.2 倍长延时脱扣器整定电流的动作时间为 $7 \mathrm{~s}$ )。该断路器的长延时脱扣 器整定电流应为下列哪项数值? (供配电 2010 年考题)
(A) $30 \mathrm{~A}$
(B) $26 \mathrm{~A}$
( C) $24 \mathrm{~A}$
(D) $23 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（下册）第 1088 页 12.1.5.3 节 (第三版第 668 页)。

三相电动机的额定电流为

$$
I_{\mathrm{r}}=\frac{P_{\mathrm{r}}}{\sqrt{3} U_{\mathrm{r}} \eta \cos \varphi}=\frac{15 \times 10^{3}}{\sqrt{3} \times 380 \times 0.87 \times 0.89} \mathrm{~A}=29.43 \mathrm{~A}
$$

采用断路器长延时脱扣器用作电动机过载保护时, 其整定电流应接近不小于电动机额定 电流，且在 7.2 倍整定电流下的动作时间应大于电动机的起动时间 $4 \mathrm{~s}$ 。

1-51: 假设该水洜电动机额定电流为 $24 \mathrm{~A}$ 、堵转电流倍数为 6.8 , 当长延时脱扣器用作 电动机电流后备保护时, 长延时脱扣器整定电流为 $25 \mathrm{~A}$, 其最小瞬动倍数应为下列哪项数 值?（供配电 2010 年考题)
(A) 2
(B) 7
(C) 12
(D) 13

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1088 页 (第三版第 668 页)。 长延时脱扣器用作后备保护时, 其最小瞬动倍数为

$$
I_{\mathrm{set}}=\frac{(2 \sim 2.5) K_{\mathrm{LR}}}{K_{\text {ins }}} I_{r} \Rightarrow K_{\mathrm{ins}}=\frac{(2 \sim 2.5) K_{\mathrm{LR}}}{I_{\mathrm{set}}} I_{\mathrm{r}}=\frac{(2 \sim 2.5) \times 6.8}{25} \times 24=13 \sim 16.3
$$

例题 1-52 1-53: 某钢厂配电回路中电动机 $S_{\mathrm{dx}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{p}}=10.5 \mathrm{kV}$ 参数如下: 额定电压 $U_{\mathrm{e}}=380 \mathrm{~V}$, 额定功率 $P_{\mathrm{e}}=45 \mathrm{~kW}$, 额定效率 $\eta=0.9$, 额定功率因数 $\cos \varphi$ $=0.8$, 起动电流倍数 $\lambda=6$ 。变压器高压侧系统短 路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 其他参数如图 1-30 所示。 请回答下列问题，并列出解答过程。

1-52: 若已知断路器 $Q_{1}$ 的瞬时动作电流倍数 为 10 倍, 动作时间小于 $20 \mathrm{~ms}$ ，不考虑温度补偿系 数, 计算图中断路器 $Q_{1}$ 的额定电流和瞬时动作电 流整定值最小宜为下列哪项数值?（供配电 2017 年 考题)
(A) $80 \mathrm{~A}, 800 \mathrm{~A}$
(B) $100 \mathrm{~A}, 1000 \mathrm{~A}$
(C) $125 \mathrm{~A}, 1250 \mathrm{~A}$
(D) $160 \mathrm{~A}, 1600 \mathrm{~A}$

答案:【C】

电动机额 定电流: $I_{\mathrm{e}}=\frac{P_{\mathrm{e}}}{\sqrt{3} U_{\mathrm{e}} \eta \cos \varphi}=$

45 $\sqrt{3} \times 0.38 \times 0.9 \times 0.8$

册》第四版 (下册) 第 1072 页、第 1088 页 (第三 版第 668 页)。

断路器 $Q_{1}$ 的额定电流应不小于长延时脱扣器整定电流。长延时脱扣器整定电流为

$$
I_{\mathrm{Qlr}} \geqslant I_{\mathrm{set}}=\frac{2.2 K_{\mathrm{LR}}}{K_{\mathrm{ins}}} I_{\mathrm{e}}=\frac{2.2 \times 6}{10} \times 94.96 \mathrm{~A}=125.35 \mathrm{~A} \text {, 取 } I_{\mathrm{Qlr}}=125 \mathrm{~A}
$$

瞬时脱扣器整定电流: $I_{\mathrm{sel} 3}=K_{\mathrm{ins}} I_{\mathrm{Olr}}=10 \times 125 \mathrm{~A}=1250 \mathrm{~A}$

1-53: 图中低压交流 $220 \mathrm{~V}$ 控制回路中 $\mathrm{KM}_{1}$ 为安装在配 电室内 MCC 低压开关柜中交流接触器 (吸持功率 $20 \mathrm{~W}$ ), $\mathrm{SB}_{1} 、 \mathrm{SB}_{2}$ 分别为安装在远程机旁操作箱上的起动、停止按钮, 配电柜与机旁箱之间的距离为 $500 \mathrm{~m}$ 。若考虑线路电容电流对 $\mathrm{KM}_{1}$ 断开的影响, 计算配电柜与机旁箱的临界距离应为下列 哪项数值? 并判定接触器能否受开关 $\mathrm{SB}_{2}$ 的控制正常断开。 (供配电 2017 年考题)
(A) $344 \mathrm{~m}$, 不能
(B) $450 \mathrm{~m}$, 不能
(C) $688 \mathrm{~m}$, 能
(D) $860 \mathrm{~m}$, 能

答案:【A】 解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1105 页 12.1.11.5 节。

题目中控制回路采用三芯线控制电容，约为 $0.6 \mu \mathrm{F} / \mathrm{km}$, 控制回路电压为 $\mathrm{AC} 220 \mathrm{~V}$, 一 台接触器保持功率为 $20 \mathrm{~W}$, 控制线路临界长度为 $L_{\mathrm{cr}}=\frac{500 P_{\mathrm{h}}}{C U^{2}}=\frac{500 \times 20}{0.6 \times 220^{2}} \mathrm{~m}=344.35 \mathrm{~m}$, 实际长 度为 $500 \mathrm{~m}$, 大于临界长度, 接触器不能受开关 $\mathrm{SB}_{2}$ 的正常控制。

例题 1-54: 某西南地区企业 $35 \mathrm{kV}$ 电力用户具有若干 $10 \mathrm{kV}$ 变电所。所带负荷等级为三 级, $35 / 10 \mathrm{kV}$ 变电站向车间 $\mathrm{A}$ 馈电线路所设的主保护动作时间和后备保护时间分别为 0 和 $0.5 \mathrm{~s}$, 当主保护装置为速动时, 短路电流持续时间为 $0.2 \mathrm{~s}$; 车间 $\mathrm{B}$ 变电所 3 \#变压器容量为 $800 \mathrm{kV} \cdot \mathrm{A}$, 额定电压为 $10 / 0.4 \mathrm{kV}, \mathrm{Yyn} 0$ 接线, 其低压侧计算电流为 $900 \mathrm{~A}$, 低压母线载流 量为 $1500 \mathrm{~A}$ 。为充分利用变压器的容量, 车间 $\mathrm{B} 3$ \#变压器低压侧主断路器反延时过电流脱扣 器整定电流最小宜选用下列哪项数值? (供配电 2009 年考题)
(A) $800 \mathrm{~A}$
(B) $1000 \mathrm{~A}$
(C) $1250 \mathrm{~A}$
(D) $1600 \mathrm{~A}$

答案: 【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 986 页 (第三版第 636 页)。

变压器低压侧额定电流为 $I_{\mathrm{rM}}=\frac{S}{\sqrt{3} U}=\frac{800}{\sqrt{3} \times 0.4} \mathrm{~A}=1154.7 \mathrm{~A}$, 低压侧主断路器额定（壳架） 电流宜选 $I_{\mathrm{N}}=1250 \mathrm{~A}$ 。

反延时过电流脱扣器整定电流应满足 $I_{\mathrm{C}} \leqslant I_{\mathrm{set1}} \leqslant I_{\mathrm{Z}}$ 要求, $I_{\mathrm{C}}=900 \mathrm{~A} \leqslant I_{\mathrm{set1}} \leqslant I_{\mathrm{Z}}=1500 \mathrm{~A}$, 为保证灵敏度宜选择 $1000 \mathrm{~A}$ 。

## 4 电压骚扰和电磁骚扰防护

## 【知识点说明】

电压骚扰和电磁骚扰防护属于普通考点, 依据《低压电气装置 第 4-44 部分: 安全防护 电压骚扰和电磁骚扰防护》 GB/T 16895.10-2010。要求掌握工频应力电压、工频故障电 压、允许的工频应力电压、故障电压持续时间。

## 依据书目:

《低压电气装置 第 4-44 部分: 安全防护 电压骚扰和电磁骚扰防护》GB/T 16895. 10-2010

例题 1-55: 某 $10 \mathrm{kV}$ 变电所的配电接线如图 1-32 所示, $R_{\mathrm{E}}$ 与 $R_{\mathrm{B}}$ 相互独立, $R_{\mathrm{E}}$ 与 $R_{\mathrm{A}}$ 相互连接, 低压 IT 系统采用经高电阻接地, $R_{\mathrm{D}}$ 远大于 $R_{\mathrm{A}} 、 R_{\mathrm{B}}$ 及 $R_{\mathrm{E}}$, 低压侧线电压为 $\mathrm{AC} 380 \mathrm{~V}$ 。变电所内发生接地故障时, 流过 $R_{\mathrm{E}}$ 的故障电流 $I_{\mathrm{E}}=10 \mathrm{~A}$, 计算高压侧发生接地故 障时低压电气装置相线与外壳间的工频应力电压 $U_{1}$ 应为下列哪项数值。(忽略线路、变压 器及未知阻抗) (供配电 2017 年考题)
(A) $100 \mathrm{~V}$
(B) $220 \mathrm{~V}$
(C) $250 \mathrm{~V}$
(D) $320 \mathrm{~V}$

答案:【D】

解答过程: 依据《低压电气装置 第 4-44 部分: 安全防护 电压骚扰和电磁骚扰防护》 GB/T 16895. 10-2010。

从表 44. A1 中没有对应的故障形式。分析方法同表 44. A1, 高压侧发生接地故障时对地

电位升高 $I_{\mathrm{E}} R_{\mathrm{E}}=10 \times 10 \mathrm{~V}=100 \mathrm{~V}$, 图中通过单独接线到低压电气装置外壳并接地, 使低压电 气装置外壳对地电位升高 $100 \mathrm{~V}$ ，当低压侧 IT 系统未发生第一次接地故障时两者最大电位向 量差为 $I_{\mathrm{E}} R_{\mathrm{E}}+U_{0}=(10 \times 10+220) \mathrm{V}=320 \mathrm{~V}$; 当低压侧 IT 系统发生第一次接地故障时两者最大 电位向量差为 $I_{\mathrm{E}} R_{\mathrm{E}}+U_{0} \times \sqrt{3}=(10 \times 10+380) \mathrm{V}=480 \mathrm{~V}$ 。高压侧发生接地故障时低压电气装置 相线与外壳间的工频应力电压 $U_{1}$ 为 $320 \mathrm{~V}$ (低压侧 IT 未发生第一次接地故障时)。

注: 该故障状况已经超出国家规范和实际工作范围，只能做理论分析。

例题 1-56 1-59: 某高层办公楼供电电源为交流 $10 \mathrm{kV}$, 频率为 $50 \mathrm{~Hz}, 10 / 0.4 \mathrm{kV}$ 变电 所设在室内, $10 \mathrm{kV}$ 侧采用低电阻接地系统, $400 / 230 \mathrm{~V}$ 侧接地形式采用 $\mathrm{TN}-\mathrm{S}$ 系统且低压配 电装置采用保护总等电位联结系统, 办公楼 $10 / 0.4 \mathrm{kV}$ 变电所的高压接地系统和低压接地系 统相互连接, 变电所的接地电阻为 $3.3 \Omega$, 若变电所 $10 \mathrm{kV}$ 高压侧发生单相接地故障, 测得 故障电流为 $150 \mathrm{~A}$ 。请回答下列问题, 并列出解答过程。

1-56: 在故障持续期内低压系统线导体与变电所低压设备外露可导电部分之间的工频 应力电压为下列哪项数值? (供配电 2013 年考题)
(A) $110 \mathrm{~V}$
(B) $220 \mathrm{~V}$
(C) $495 \mathrm{~V}$
(D) $725 \mathrm{~V}$

答案:【B】

解答过程: 依据《低压电气装置 第 4-44 部分: 安全防护电压骚扰和电磁骚扰防护》 GB/T 16895. 10-2010。

$\mathrm{TN}$ 系统, $R_{\mathrm{E}}$ 与 $R_{\mathrm{B}}$ 连接时, 查表 44. $\mathrm{A} 1$ 中, 低压系统线导体与变电所低压设备外露可导 电部分之间的工频应力电压为 $U_{2}=U_{0}=220 \mathrm{~V}$ 。

1-57: 在故障持续期内低压系统线导体与变电所低压设备外露可导电部分之间的工频 故障电压为下列哪项数值? (供配电 2013 年考题改编)
(A) $110 \mathrm{~V}$
(B) $220 \mathrm{~V}$
(C) $495 \mathrm{~V}$
(D) $725 \mathrm{~V}$

答案:【C】

解答过程: 依据《低压电气装置 第 4-44 部分: 安全防护电压骚扰和电磁骚扰防护》 GB/T 16895. 10-2010。

$\mathrm{TN}$ 系统, $R_{\mathrm{E}}$ 与 $R_{\mathrm{B}}$ 连接时, 查表 44. $\mathrm{A} 1$ 中低压系统线导体与变电所低压设备外露可导电 部分之间的工频故障电压为 $U_{\mathrm{f}}=R_{\mathrm{E}} I_{\mathrm{E}}=3.3 \times 150 \mathrm{~V}=495 \mathrm{~V}$ 。

1-58: 若 $10 \mathrm{kV}$ 侧故障持续期为 $0.2 \mathrm{~s}$ ，低压系统线导体与变电所低压设备外露可导电部 分之间的工频故障电压限值为下列哪项数值? 该低压系统的故障电压是否超出限值要求? (供配电 2013 年考题改编)
(A) $110 \mathrm{~V}$ ，超过
（B） $200 \mathrm{~V}$ ，超过
(C) $550 \mathrm{~V}$ ，未超过
(D) $725 \mathrm{~V}$ ，未超过

答案:【C】

解答过程: 依据《低压电气装置 第 4-44 部分: 安全防护电压骚扰和电磁骚扰防护》 GB/T 16895. 10-2010。

查图 44. A2 中，故障持续期为 $0.2 \mathrm{~s}$ 时对应的工频故障电压限值为 $550 \mathrm{~V}$ 。

$\mathrm{TN}$ 系统, $R_{\mathrm{E}}$ 与 $R_{\mathrm{B}}$ 连接时, 查表 44. $\mathrm{A} 1$ 中低压系统线导体与变电所低压设备外露可 导电部分之间的工频故障电压为 $U_{\mathrm{f}}=R_{\mathrm{E}} I_{\mathrm{E}}=3.3 \times 150 \mathrm{~V}=495 \mathrm{~V}<550 \mathrm{~V}$, 未超出限值 要求。

1-59: 若 $10 \mathrm{kV}$ 侧故障持续期为 $0.2 \mathrm{~s}$ ，低压系统线导体与变电所低压设备外露可导电部 分之间的工频应力电压限值为下列哪项数值? 该低压系统的应力电压是否超出限值要求? (供配电 2013 年考题改编)
(A) $110 \mathrm{~V}$ ，超过
(B) $200 \mathrm{~V}$ ，超过
(C) $550 \mathrm{~V}$ ，未超过
(D) $1420 \mathrm{~V}$ ，未超过

答案:【D】

解答过程: 依据《低压电气装置 第 4-44 部分: 安全防护电压骚扰和电磁骚扰防护》 GB/T 16895. 10-2010。

查表 44. A2 中, 故障持续期为 $0.2 \mathrm{~s}$ 时, 对应的工频应力电压限值为 $U=U_{0}+1200 \mathrm{~V}=$ $(220+1200) \mathrm{V}=1420 \mathrm{~V}$ 。

$\mathrm{TN}$ 系统, $R_{\mathrm{E}}$ 与 $R_{\mathrm{B}}$ 连接时, 查表 44. $\mathrm{A} 1$ 中, 低压系统线导体与变电所低压设备外露可导 电部分之间的工频应力电压为 $U_{2}=U_{0}=220 \mathrm{~V}<1420 \mathrm{~V}$ ，未超出限值要求。

例题 1-60: 某老旧工厂供电电源为交流 $10 \mathrm{kV}$, 频率为 $50 \mathrm{~Hz}, 10 / 0.4 \mathrm{kV}$ 变电所设在室 内, $10 \mathrm{kV}$ 侧采用低电阻接地系统, $400 / 230 \mathrm{~V}$ 侧接地形式采用 $\mathrm{TN}-\mathrm{C}$ 系统, 在车间内低压配 电装置采用 PEN 多点重复接地系统, 若变电所的高压接地系统和低压接地系统相互连接, 变电所的接地电阻为 $3.3 \Omega$, 若变电所 $10 \mathrm{kV}$ 高压侧发生单相接地故障, 测得故障电流为 $150 \mathrm{~A}$, 在故障持续期内低压系统线导体与变电所低压设备外露可导电部分之间的工频故障 电压为下列哪项数值? (供配电 2013 年考题改编)
(A) $110 \mathrm{~V}$
(B) $248 \mathrm{~V}$
(C) $495 \mathrm{~V}$
(D) $725 \mathrm{~V}$

答案：【B】

解答过程: 依据《低压电气装置 第 4-44 部分: 安全防护 电压骚扰和电磁骚扰防护》 GB/T 16895. 10-2010 的 442.2.1 节。

TN 系统采用 PEN 多点重复接地, 低压系统线导体与变电所低压设备外露可导电部分之 间的工频故障电压为 $U_{\mathrm{f}}=0.5 R_{\mathrm{E}} I_{\mathrm{E}}=0.5 \times 3.3 \times 150 \mathrm{~V}=247.5 \mathrm{~V}_{\text {。 }}$

## 5 爆炸危险环境的电气装置和特殊装置或场所的电气安全

## 【知识点说明】

1）爆炸危险环境电力装置属于重要考点，依据《爆炸危险环境电力装置设计规范》 GB 50058-2014、《工业与民用供配电设计手册》第四版 (下册) 第 11 章等。要求熟练掌 握爆炸性环境的电力装置设计；掌握爆炸性气体环境、爆炸性粉尘环境设计要求。

2) 特殊装置或场所的电气安全属于普通考点，依据《民用建筑电气设计规范》JGJ 16-2008、《防止静电事故通用导则》GB 12158-2006、《工业与民用供配电设计手册》第 四版 (下册) 15.3 节。要求掌握浴盆或淋浴盆的场所、游泳池和喷水池、施工和拆除场所、 防止静电的场所、数据处理设备用电气装置的接地要求等。

## 依据书目:

《爆炸危险环境电力装置设计规范》GB 50058-2014

《防止静电事故通用导则》 GB 12158-2006

《低压电气装置 第 7-706 部分: 特殊装置或场所的要求 活动受限制的可导电场所》GB 16895. 8-2010

《建筑物电气装置 第 7 部分: 特殊装置或场所的要求 第 707 节: 数据处理设备用电气 装置的接地要求》 GB/T 16895.9-2000

《民用建筑电气设计规范》JGJ 16-2008

《工业与民用供配电设计手册》第四版 (下册)

《户外严酷条件下的电气设施 第 1 部分: 范围和定义》GB 9089.1-2008

《户外严酷条件下的电气设施 第 2 部分: 一般防护要求》GB 9089.2-2008

例题 1-61：某科技园位于寒冷地区，其中规划有科研办公楼自备应急柴油发电机组设 置 $20 \mathrm{~m}^{3}$ 室外埋地油罐, 附近有杆高为 $10 \mathrm{~m}$ 的架空电力线路, 请计算确定该油罐与架空电力 线路的最小水平距离应为下列哪项数值? (供配电 2017 年考题)
(A) $6 \mathrm{~m}$
(B) $7.5 \mathrm{~m}$
(C) $12 \mathrm{~m}$
(D) $15 \mathrm{~m}$

答案:【A】

解答过程: 依据《建筑设计防火规范》GB 50016-2014。

第 3.1.1 条及条文说明 柴油闪点大多数为 $60 \sim 90^{\circ} \mathrm{C}$ (其中仅 “- 35 \#” 柴油为 $50^{\circ} \mathrm{C}$ ), 埋地柴油油罐属于直埋地下丙类液体储罐。第 10.2.1 条中表 10.2.1 直埋地下丙类液体储 罐与架空电力线路的最小水平距离为 0.6 倍的杆高, 即 $0.6 \times 10 \mathrm{~m}=6 \mathrm{~m}$ 。

例题 1-62：某工厂生产装置，爆炸性气体环境中加工处理的物料有两种，其爆炸性气 体混合物的引燃温度分别是 $240^{\circ} \mathrm{C}$ 和 $150^{\circ} \mathrm{C}$ 。那么, 在该环境中允许使用的防爆设备的温度 组应为下列哪项? 请说明理由。(供配电 2016 年考题)
(A) $\mathrm{T} 3$
(B) $\mathrm{T} 4$
( C) T3, T4, T5, T6
(D) T4, T5, T6

答案:【D】

解答过程：依据《爆炸危险环境电力装置设计规范》GB 50058-2014 第 5. 23-1 条。

爆炸性气体混合物无据可查时可按照危险程度较高的级别和组别选用防爆电气设备, 引 燃温度按照 $150^{\circ} \mathrm{C}$ 选择。查表 5.23-2 中 $\mathrm{T} 4$ 组别允许温度 $135^{\circ} \mathrm{C}$ 时允许使用的防爆电气设备 的温度组为 $\mathrm{T} 4, \mathrm{~T} 5, \mathrm{~T} 6$ 。

例题 1-63: 某生产车间, 其内生产产品时包含多种可燃气体成分的气体, 若该气体所 包含组分及其体积百分比为乙烯 $45 \%$ 、丙烷 $12 \%$ 、甲烷 $3 \%$ 、异丙醚 $17.5 \%$ 、二乙醚 $2.5 \%$, 其中惰性气体氮气 $20 \%$ 取 $M E S G$ 值为 2 , 具体参数见表 1-8, 混合气体的最大试验安全间隙 $M E S G_{\text {mix }}$ 为下列哪一项数值?
(A) 0.65
(B) 0.71
(C) 0.86
(D) 0.97

表 1-8 组分及其体积百分比表

| 组分 | $\begin{array}{c}\text { 摩尔 } \\ \text { 质量 }\end{array}$ | $\begin{array}{c}\text { 爆炸体积 } \\ \text { 分比下限 } \\ (\%)\end{array}$ | $\begin{array}{c}\text { 爆炸体积 } \\ \text { 分比上限 } \\ (\%)\end{array}$ | 引燃温度 $/{ }^{\circ} \mathrm{C}$ | $\begin{array}{c}\text { 蒸气压强 } \\ 25^{\circ} \mathrm{C} \text { 下 } / \mathrm{Pa}\end{array}$ | 闪点 $/{ }^{\circ} \mathrm{C}$ | NEC 组别 | MESG | MICR |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 乙烯 | 28.05 | 2.7 | 36 | 450 | 6975302 | -104 | $\mathrm{C}$ | 0.65 | 0.53 |
| 丙烷 | 44.09 | 2.1 | 9.5 | 450 | 953238 | -42 | $\mathrm{D}$ | 0.97 | 0.82 |
| 甲烷 | 16.04 | 5.0 | 15 | 600 | 61833816 | -162 | $\mathrm{D}$ | 1.12 | 1.0 |
| 异丙梄 | 102.17 | 1.4 | 21 | 443 | 19784 | 69 | $\mathrm{D}$ | 0.94 | 0.83 |
| 二乙醚 | 74.12 | 1.9 | 36 | 150 | 5092 | 34.5 | $\mathrm{C}$ | 0.88 |  |

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（下册）第 1058 页。

混合气体的最大试验安全间隙 $M E S G_{\text {mix }}$ 为

$$
\operatorname{MESG}_{\text {mix }}=\frac{1}{\sum_{i=1}^{n} \frac{X_{i}}{M E S G_{i}}}=\frac{1}{\frac{0.45}{0.65}+\frac{0.12}{0.97}+\frac{0.20}{2}+\frac{0.03}{1.12}+\frac{0.175}{0.94}+\frac{0.025}{0.83}}=0.86
$$

例题 1-64：某生产车间内生产产品时包含多种可燃气体成分的气体，若根据计算混合 气体的最大试验安全间隙 $M E S G_{\text {mix }}$ 为 0.8 。那么, 在该环境中允许使用的防爆设备的类别可 为下列哪项? 请说明理由。
(A) II A、 II B、 II C
( B ) II A、 II B
( C) II B 、 II C
(D) II C

答案:【C】

解答过程：依据《爆炸危险环境电力装置设计规范》GB 50058-2014。

查表 3.4.1 中混合气体的最大试验安全间隙 $M E S G_{\text {mix }}$ 为 0.8 , 对应 II B 级, 查表 5.2.3-1 中 II B 级对应设备级别为 II B、 II C 。

例题 1-65: 以下对于爆炸性粉尘环境中粉尘分级的表述正确的是下列哪一项? (发输电 2016 年考题)

(A) 焦炭尘为可燃性导电粉尘，粉尘分类为 III C 级

(B) 煤粉尘为可燃性非导电粉尘, 粉尘分类为 III B 级

(C) 硫磺粉尘为可燃性非导电粉尘, 粉尘分类为 III B 级

(D) 人造纤维为可燃性飞絮, 粉尘分类为 III B 级

答案:【A】

解答过程：依据《爆炸危险环境电力装置设计规范》GB 50058-2014。

条文说明第 4.1.2 条 常见的 III A 级可燃性飞絮如棉花纤维、麻纤维、丝纤维、毛纤 维、木质纤维、人造纤维等; 常见的 III B 级可燃性非导电粉尘如聚乙烯、苯酚树脂、小麦、 玉米、砂糖、染料、可可、木质、米糠、硫黄等粉尘; 常见的 III C 级可燃性导电粉尘如石 墨、炭黑、焦炭、煤、铁、锌、钛等粉尘。答案 A 正确。

例题 1-66: 人体与导体间发生放电的电荷量达到 $2 \times 10^{-7} \mathrm{C}$ 以上时就可能感到电击，当 人体的电容为 $100 \mathrm{pF}$, 依规范确定静电引起的人体电击的电压大约是下列哪项数值?（供配 电 2011 年考题)
(A) $100 \mathrm{~V}$
(B) $500 \mathrm{~V}$
(C) $1000 \mathrm{~V}$
(D) $3000 \mathrm{~V}$

答案:【D】

解答过程: 依据《防静电事故通用导则》GB 12158-2006。

第 7.3.1 条 静电引起的人体电击的电压约 $3000 \mathrm{~V}$ 。

例题 1-67: 关于静电的基本防护措施，下列哪项描述是错误的?（供配电 2016 年考题） (A) 对接触起电的物料, 应尽量选用在带电序列中位置较邻近的, 或对产生正负电荷 的物料加以适当组合, 使最终达到起电最小

(B) 在生产工艺的设计上, 对有关物料应尽量做到接触面和压力较小, 接触次数较少, 运动和分离速度较慢

(C) 在气体爆炸危险场 0 区，局部环境的相对湿度宜增加至 50\%以上

（D）在静电危险场所，所有属于静电导电的物体必须接地

答案:【C】

解答过程: 依据《防止静电事故通用导则》GB 12158-2006。

第 6.1.1 条、第 6.1 .2 条 局部环境的相对湿度宜增加至 50\%以上。增湿可以防止静电 危害的发生，但这种方法不得用在气体爆炸危险场所 0 区。

例题 1-68: 如果用电设备安装在浴室的 0 区内, 下列哪一项用电设备的安装条件是正 确的? (供配电 2010 年考题)

(A) 由隔离变压器供电

(B) 采用额定电压不超过交流 $12 \mathrm{~V}$ 或直流 $30 \mathrm{~V}$ 的 SELV 防护措施

(C) 由动作电流不大于 $30 \mathrm{~mA}$ 的剩余电流动作保护进行供电

(D) 由安装在 $0 、 1 、 2$ 区内的电源接线盒的线路供电

答案: 【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1468 页 (第三版第 928 页）或《民用建筑电气设计规范》JGJ 16-2008 第 12.9.2-3 条。

在 0 区，用电设备的安装满足下列全部条件：按照生产厂家使用和安装说明中所适用的 区域使用; 固定的永久性的连接; 采用额定电压不超过交流 $12 \mathrm{~V}$ 或直流 $30 \mathrm{~V}$ 的 SELV 防护 措施。答案 B 正确。

例题 1-69: 某临时报废楼房拆除场所, 户外环境条件复杂, 多为潮湿环境, 场所内无 等电位联结。该拆除场所采用 TT 系统, 分设几个互不关联的独立的接地极, 场所内各用电 设备的 PE 导体与就近的独立的接地极相连, 采用 $\mathrm{RCD}$ 额定剩余动作电流作为接地故障保 护。若场所内独立的接地极接地电阻均为 $15 \Omega$, 各用电设备 RCD 的预期剩余故障电流是下 列哪项数值? (供配电 2011 年考题)
(A) $100 \mathrm{~mA}$
(B) $300 \mathrm{~mA}$
(C) $800 \mathrm{~mA}$
(D) $1666 \mathrm{~mA}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1474 页。

15.3.4 节中施工和拆除场所的 TT 系统内的每一配电回路应装设瞬时动作 RCD, 接地电 阻满足 $R_{\mathrm{A}} I_{\mathrm{a}} \leqslant 25 \mathrm{~V}$ 的要求。满足规范规定的切断电源时间要求的预期剩余故障电流 $I_{\mathrm{a}}$ 为

$$
I_{\mathrm{a}} \leqslant 25 / R_{\mathrm{A}}=25 / 15 \mathrm{~mA}=1667 \mathrm{~mA}
$$

## 【知识点解析】

建筑施工和拆除场所是电气危险很大的特殊场所，在户外不具备等电位联结，风吹、日 晒、雨淋等气候条件使得电气设备绝缘水平下降, 户外作业的施工人员皮肤潮湿, 人体阻抗 下降，电击致死的危险性更大。户外不具备等电位联结，宜采用 TT 系统，在施工和拆除场 所可以分设几个互不关联的独立的接地极, 用电设备的 PE 导体与就近的独立的接地极相 连, 这就避免了故障电压在施工场地内传导, 减少了电击事故的发生。TT 系统内的每一配 电回路应装设瞬时动作的 RCD, 接地电阻满足 $R_{\mathrm{A}} I_{\mathrm{a}} \leqslant 25 \mathrm{~V}$ 的要求, $I_{\mathrm{a}}$ 为满足规范规定的切断 电源时间要求的预期剩余故障电流, 显著大于 RCD 的额定剩余动作电流 $I_{\Delta \mathrm{n}}$ (此预期剩余故 障电流通常为 5 倍额定剩余动作电流 $I_{\Delta \mathrm{n}}$ )。

例题 1-70: 某座建筑物由一台 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变压器采用 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统供电, 其中一个工 作小间 (小间属于活动受限制场所) 有移动式设备由末端配电器供电。如果在小间内移动 式设备有带电裸露导体，作为防间接电击保护的措施下列哪种处理方式最好? (供配电 2011 年考题改编)

(A) 采用额定电压为 $50 \mathrm{~V}$ 的特低电压电源供电

(B) 设置遮挡和外护物以防止人体与裸露导体接触

(C) 裸露导体包以绝缘，小间地板绝缘

(D) 该回路上装有动作电流不大于 $30 \mathrm{~mA}$ 的剩余电流动作保护器

答案:【A】

解答过程: 依据《低压电气装置 第 7-706 部分: 特殊装置或场所的要求 活动受限制的 可导电场所》GB 16895.8-2010。

小间属于活动受限制的可导电场所, 按照第 706. 413 条和第 706.410.3.1.6 条, 向手持 式工具或便携式设备供电时, 使用 SELV 或者隔离变压器二次绕组只连接一台设备的电气分 隔，答案 A 正确。

依据《低压配电设计规范》GB 50054-2011。

5.1 节中遮挡和外护物、裸露导体包以绝缘，属于直接接触防护，答案 B、C 错误。剩 余电流动作保护器属于附加保护, 答案 D 错误。

例题 1-71：对泄漏电流超过 $10 \mathrm{~mA}$ 的数据处理设备用电, 下列接地要求哪项是错误的? (供配电 2016 年考题)

(A) 当采用独立的保护导体时, 应是一根截面不小于 $10 \mathrm{~mm}^{2}$ 的导体或两根有独立端头 的, 每根截面积不小于 $4 \mathrm{~mm}^{2}$ 的导体

（B）当保护导体与供电导体合在一根多芯电缆中时, 电缆中所有导体截面积的总和应 不小于 $6 \mathrm{~mm}^{2}$

(C) 应设置一个或多个在保护导体出现中断故障时能按要求切断设备供电的电器

(D) 当设备通过双绕组变压器供电或通过其他输入与输出回路相互隔开的机组（如电 动发电机）供电时, 其二次回路建议采用 TN 系统, 但在特定应用中也可采用 IT 系统

答案:【B】

解答过程: 依据《建筑物电气装置 第 7 部分: 特殊装置或场所的要求 第 707 节: 数据 处理设备用电气装置的接地要求》 GB/T 16895.9-2000。

第 707. 471.3.3 条 当保护导体与供电导体合在一根多芯电缆中时, 电缆中所有导体截 面积的总和应不小于 $10 \mathrm{~mm}^{2}$, 答案 B 错误。

图2-1 电能质量与节能损耗知识点导图 图 2-1 所示的电能质量与节能损耗知识点导图中列出了本章节的历年考试中的主要考 点。其中必考点有变压器电压降计算、配电系统电压偏差计算、谐波含有率计算、谐波叠加 和谐波限值折算、电压波动及限值的计算、变压器功率损耗计算、电力线路功率损耗、变频 与其他调速对比节能计算等，在本章中都给出了相关的例题。

《工业与民用供配电设计手册》第四版 (下册) 第 16 章增加了节能章节, 整合了《钢 铁企业电力设计手册》中节能章节的所有内容, 在此基础上还增加了建设项目节能评估报 告、能效管理系统、分布式能源系统小节 (了解即可与考试无关)。《工业与民用供配电设 计手册》第四版 (下册) 第 6 章增加了电压暂降与短时中断、供电中断与供电可靠性小节, 将电动机起动时的电压降归人电压暂降，请考生注意。

## 1 电压偏差和暂降

## 【知识点说明】

1）电压偏差属于重要考点, 依据《电能质量 供电电压允许偏差》 GB/T 12325-2008、 《供配电系统设计规范》GB 50052-2009、《工业与民用供配电设计手册》第四版（上册） 6.2 节等。要求熟练掌握电压偏差概念和允许值、线路电压降计算、变压器电压降计算、配 电系统电压偏差计算。

2) 电压暂降与短时中断、供电中断与供电可靠性属于冷门考点, 依据《工业与民用供 配电设计手册》第四版 (上册) 6.5 6. 6 节。要求掌握电动机起动时的电压暂降, 了解其 危害与抑制措施。电动机起动内容详见第 14 章。

## 依据书目:

《电能质量 供电电压允许偏差》GB/T 12325-2008

《供配电系统设计规范》GB 50052-2009

《工业与民用供配电设计手册》第四版（上册）

## 参考书目:

《供电系统用户供电可靠性评价规程》 DL/T 836-2012

《电能质量 电压暂降与短时中断》 GB/T 30137-2013

例题 2-1：某变电站向某 $10 \mathrm{kV}$ 用户配电站提供电源，采用一回电缆出线，已知该电缆 回路电阻为 $0.118 \Omega / \mathrm{km}$, 感抗为 $0.090 \Omega / \mathrm{km}$, 电缆长度为 $2 \mathrm{~km}$ 。用户配电站实际运行有功 变化范围为 $5 \sim 10 \mathrm{MW}$, 功率因数为 0.95 。假设变电站 $10 \mathrm{kV}$ 母线电压偏差范围为 $\pm 2 \%$, 计 算用户配电站 $10 \mathrm{kV}$ 母线电压偏差范围应为下列哪项数值? 若产权分界点为用户配电站 $10 \mathrm{kV}$ 进线柜出线端头, 判断其电压偏差是否满足供电电压偏差限值要求, 并说明依据。（供 配电 2017 年考题)
(A) $1.48 \sim 2.95 \%$, 满足
(B) $-0.52 \sim 4.95 \%$, 满足
(C) $-3.48 \sim 0.89 \%$, 满足
(D) $-4.95 \sim 0.52 \%$, 满足

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 459 页、第 463 页 (第三版第 254 页、第 257 页)。

供电线路属于三相平衡负荷线路, 自然功率因数为 0.95 , 其正切值为 $\tan \varphi=-0.329$, 电压损失范围为

$$
\Delta u_{1}=\frac{P l}{10 U_{\mathrm{n}}^{2}}\left(R^{\prime}+X^{\prime} \tan \varphi\right)=\frac{(5000 \sim 10000) \times 2}{10 \times 10^{2}} \times(0.118+0.09 \times 0.329)=1.476 \% \sim 2.95 \%
$$

变电站 $10 \mathrm{kV}$ 母线电压偏差范围为 $\pm 2 \%$, 最大负荷时远端设备电压降:

最小负荷时近端设备电压降:

$$
\Delta u_{\text {max }}=e-\Delta u_{1}=-2 \%-2.95 \%=-4.95 \%
$$

$$
\Delta u_{\min }=e-\Delta u_{1}=2 \%-1.476 \%=0.524 \%
$$

依据《电能质量 供电电压允许偏差》 GB/T 12325-2008 第 4.2 条, 满足 $20 \mathrm{kV}$ 及以下 三相线路电压偏差 $\pm 7 \%$ 的规定。

## 【知识点解析】

电压偏差计算:

如果在某段时间内线路或其他供电元件首端的电压偏差为 $\Delta u_{0}$, 线路电压降为 $\Delta u_{1}$, 则 线路末端电压偏差为

$$
\Delta u_{\mathrm{x}}=\Delta u_{\mathrm{o}}-\Delta u_{1}
$$

当有变压器或其他调压设备时, 还应计入该类设备内的电压提升, 即

$$
\Delta u_{\mathrm{x}}=\Delta u_{\mathrm{o}}+e-\sum \Delta u
$$

在图 2-2 的电路中, 其末端的电压偏差为

$$
\Delta u_{\mathrm{x}}=\Delta u_{\mathrm{o}}+e-\sum \Delta u=\Delta u_{\mathrm{o}}+e-\left(\Delta u_{11}+\Delta u_{\mathrm{T}}+\Delta u_{12}\right)
$$

以上式中， $\Delta u_{\mathrm{o}}$ 为线路首端的电压偏差 $(\%) ; \sum \Delta u$ 为回路中电压降总和 $(\%) ; \Delta u_{11} 、 \Delta u_{12}$ 分别为高压线路和低压线路的电压降 $(\%) ; \Delta u_{\mathrm{T}}$ 为变压器电压降百分数 $(\%) ; e$ 为变压器 分接头设备的电压提升（\%)。

b)

a) 计算电路 b) 电路沿线的电压偏差曲线

注: 实线表示最大负荷时的电压偏差; 虚线表示最小负荷时的电压偏差。

其中线路的电压降和变压器的电压降与负荷率成正比。

例题 2-2：某 10/0.4 kV 变电站，高压侧最大负荷时电压偏差为- $1 \%$, 最小负荷时电压 偏差为 $4 \%$, 变压器最大负荷时电压损失为 $3 \%$, 最小负荷时电压损失为 $1 \%$, 近端线路最小 电压损失为 $1 \%$, 远端线路最大电压损失为 $8 \%$, 当变压器在 0 抽头时低压线路电压偏差是 否满足规范要求?
(A) 满足
(B) 近端满足
(C) 远端满足
(D) 都不满足

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 462 463 页 (第三 版第 257 页)。

当变压器在 0 抽头时，查《配四》第 463 页表 6.2-5 中 $\Delta u_{\mathrm{T}}=5 \%$ 。

近端最大电压偏差为

远端最大电压偏差为

$$
\delta u_{\mathrm{j}, \max }=e-\Delta u_{\mathrm{T}}-\Delta u_{11}=+4 \%+5 \%-1 \%-1 \%=7 \%
$$

$$
\delta u_{\mathrm{y}, \max }=e-\Delta u_{\mathrm{T}}-\Delta u_{11}=-1 \%+5 \%-3 \%-8 \%=-7 \%<-10 \%
$$

依据《电能质量 供电电压允许偏差》 GB/T 12325-2008 第 4.2 条、第 4.3 条, 满足 $20 \mathrm{kV}$ 及以下三相线路电压偏差 $\pm 7 \%$ 和 $220 \mathrm{~V}$ 单相线路电压偏差 $+7 \%,-10 \%$ 的规定。

例题 2-3: 若从变电所低压母线至远端设备馈电线路的最大电压损失为 5\%, 至近端设 备馈电线路的最小电压损失为 $0.95 \%$, 变压器满负荷时电压损失为 $2 \%$, 用电设备允许电压 偏差在 $\pm 5 \%$ 以内，该变压器分接头宜设置为下列哪一项?（供配电 2014 年考题)
(A) $+5 \%$
(B) 0
(C) $-2.5 \%$
(D) $-5 \%$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 $462 \sim 463$ 页 (第三 版第 257 页)。

假设采用高压母线恒调压，偏差为 0 , 如图 2-3 所示。

最大负荷时远端设备电压降:

$$
\begin{aligned}
& \Delta u_{\max }=e-\Delta u_{\mathrm{T}}-\Delta u_{11}=e-2 \%-5 \% \geqslant-5 \% \\
& \Rightarrow e \geqslant 2 \%
\end{aligned}
$$

最小负荷时近端设备电压降 (假设变压器电压损失忽略不计) :

$$
\begin{aligned}
& \Delta u_{\min }=e-\Delta u_{\mathrm{T}}-\Delta u_{12}=e-0-0.95 \% \leqslant 5 \% \\
& \Rightarrow e \leqslant 5.95 \%
\end{aligned}
$$

综上, $e$ 可取 $5 \%$, 即分接头设置为 0 。

例题 2-4: 某变电所 $10 \mathrm{kV}$ 母线正常运行时电压为 $10.2 \mathrm{kV}$, 则该 $10 \mathrm{kV}$ 母线供电电压偏 差为下列哪一项? (供配电 2013 年考题)
(A) $-3.80 \%$
( B ) $-1.90 \%$
(C) $2 \%$
(D) $3 \%$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 458 页 (第三版第 255 页)。

$10 \mathrm{kV}$ 母线供电电压偏差为

$$
\delta U=\frac{U-U_{\mathrm{n}}}{U_{\mathrm{n}}} \times 100 \%=\frac{10.2-10}{10} \times 100 \%=2 \%
$$

例题 2-5 2-7: 某 110/35/10 kV 区域变电站, 分别向水洜厂及轧钢厂等用户供电, 供 电系统如图 2-4 所示, 区域变电站 $35 \mathrm{kV}$ 母线最小短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}, 35 \mathrm{kV}$ 母线的供 电设备容量为 $12500 \mathrm{kV} \cdot \mathrm{A}$, 轧钢厂用电协议容量为 $7500 \mathrm{kV} \cdot \mathrm{A}$ 。水泵厂最大负荷时, 由区 域变电所送出的 $10 \mathrm{kV}$ 供电线路的电压损失为 $4 \%$, 水百厂 $10 / 0.4 \mathrm{kV}$ 变压器的电压损失为 $3 \%$, 厂区内 $380 \mathrm{~V}$ 线路的电压损失为 $5 \%$, 区域变电站 $10 \mathrm{kV}$ 母线电压偏差为 0 , 在水泵厂 最小负荷时，区域变电所 $10 \mathrm{kV}$ 母线电压偏差为 $+5 \%$ 。请回答下列问题。

2-5: 设水泵厂变压器 $10 \pm 5 \% / 0.4 \mathrm{kV}$ 的分接头在 $-5 \%$ 位置上, 最小负荷为最大负荷的 $25 \%$, 该水泵厂 $380 \mathrm{~V}$ 线路末端的电压偏差范围为下列哪项? (供配电 2010 年考题)
(A) $5 \%$
(B) $10 \%$
(C) $14 \%$
(D) $19 \%$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 462 页、第 463 页 (第三版第 257 页)。

查表 6.2-5 可知, 变压器分接头 $-5 \%$ 时, 低压提升 $e=+10 \%$ 。

水泵厂最大负荷时, 由区域变电所送出的 $10 \mathrm{kV}$ 供电线路的电压损失为 $4 \%$, 水葲厂 $10 /$ $0.4 \mathrm{kV}$ 变压器的电压损失为 $3 \%$, 厂区内 $380 \mathrm{~V}$ 线路的电压损失为 $5 \%$, 区域变电站 $10 \mathrm{kV}$ 母线 电压偏差为 0 , 则 $380 \mathrm{~V}$ 低压线路末端电压偏差为

$$
\Delta u_{\text {max }}=\Delta u_{\mathrm{o}}+e-\left(\Delta u_{11}+\Delta u_{\mathrm{T}}+\Delta u_{12}\right)=0+10 \%-(4+3+5) \%=-2 \%
$$

在水葲厂最小负荷时, 区域变电所 $10 \mathrm{kV}$ 母线电压偏差为 $+5 \%$, 最小负荷为最大负荷的 $25 \%$, 则 $380 \mathrm{~V}$ 低压线路末端电压偏差为

$$
\Delta u_{\min }=\Delta u_{\mathrm{o}}+e-\left(\Delta u_{11}+\Delta u_{\mathrm{T}}+\Delta u_{12}\right)=5 \%+10 \%-0.25 \times(4+3+5) \%=12 \%
$$

电压偏差范围为 $+12 \% \sim-2 \%=14 \%$ 。

2-6: 在最大负荷时, $20 \mathrm{MV} \cdot \mathrm{A}$ 主变压器负载率为 $84 \%$, 变压器阻抗电压为 $8 \%$, 短路 损耗为 $90 \mathrm{~kW}$, 负载功率因数为 0.92 , 则 $110 / 10 \mathrm{kV}$ 变压器电压损失为下列哪项数值?（供 配电 2010 年考题)
(A) $2.97 \%$
(B) $3.03 \%$
(C) $5.64 \%$
(D) $6.32 \%$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 460 页 (第三版第 254 页)。

变压器电压损失为

$$
\begin{gathered}
u_{\mathrm{a}}=\frac{100 \Delta P_{\mathrm{T}}}{S_{\mathrm{rT}}}=\frac{100 \times 90}{20000}=0.45 \% \\
u_{\mathrm{r}}=\sqrt{u_{\mathrm{T}}^{2}-u_{\mathrm{a}}^{2}}=\sqrt{8^{2}-0.45^{2}}=7.978 \% \\
\Delta u_{\mathrm{T}}=\beta\left(u_{\mathrm{a}} \cos \varphi+u_{\mathrm{r}} \sin \varphi\right)=0.84 \times(0.45 \times 0.92+7.987 \times 0.392)=2.97 \%
\end{gathered}
$$

## 【知识点解析】

变压器电压降按下式计算:

$$
\left\{\begin{array}{l}
\Delta u_{\mathrm{T}}=\beta\left(u_{\mathrm{a}} \cos \varphi+u_{\mathrm{r}} \sin \varphi\right)=\frac{P u_{\mathrm{a}}+Q u_{\mathrm{r}}}{S_{\mathrm{rT}}} \\
u_{\mathrm{a}}=\frac{100 \Delta P_{\mathrm{T}}}{S_{\mathrm{rT}}} \\
u_{\mathrm{r}}=\sqrt{u_{\mathrm{T}}^{2}-u_{\mathrm{a}}^{2}}
\end{array}\right.
$$

式中, $\Delta u_{\mathrm{T}}$ 为变压器电压降百分数 $(\%) ; S_{\mathrm{rT}}$ 为变压器的额定容量 $(\mathrm{kV} \cdot \mathrm{A}) ; u_{\mathrm{a}}$ 为变压器 阻抗电压的有功分量 $(\%) ; u_{\mathrm{r}}$ 为变压器阻抗电压的无功分量 $(\%) ; u_{\mathrm{T}}$ 为变压器的阻抗电 压 $(\%) ; \Delta P_{\mathrm{T}}$ 为变压器的短路损耗 $(\mathrm{kW}) ; \beta$ 为变压器的负荷率, 即实际负荷与额定容量 $S_{\mathrm{T}}$ 的比值; $\cos \varphi$ 为负荷的功率因数; $P$ 为三相负荷的有功功率 $(\mathrm{kW}) ; Q$ 为三相负荷的无 功功率 (kvar)。

2-7: 某 35/10 kV 变电所, 如果供电部门与该用户的产权分界为本 $35 \mathrm{kV}$ 变电所 $35 \mathrm{kV}$ 受电 端, 根据规范规定 $35 \mathrm{kV}$ 供电电压正、负偏差的绝对值之和允许值不超过下列哪项数值?（供配电 2008 年考题)
(A) $5 \%$
(B) $10 \%$
(C) $7 \%$
(D) $15 \%$

答案:【B】

解答过程: 依据《电能质量 供电电压偏差》GB/T 12325-2008。

第 4.1 条 $35 \mathrm{kV}$ 及以上供电电压正、负偏差绝对值之和不超过标称电压的 $10 \%$ 。

例题 2-8: 某企业新建 $35 / 10 \mathrm{kV}$ 变电所, 选用 2 台 $16000 \mathrm{kV} \cdot \mathrm{A}$ 的变压器, 每单台变压 器阻抗电压为 $8 \%$, 短路损耗为 $70 \mathrm{~kW}$, 两台变压器同时工作, 分列运行, 负荷平均分配。 假定该变电所一台变压器所带负荷的功率因数为 0.7 , 其最大电压损失是下列哪项数值? (供配电 2013 年考题)
(A) $3.04 \%$
(B) $3.90 \%$
(C) $5.18 \%$
(D) $6.01 \%$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版第 460 页（第三版第 254 页）。 变压器负载率与电压损失成正比, 不考虑变压器超载运行时负载率为 1 时电压损失最大:

$$
\begin{gathered}
u_{\mathrm{a}}=\frac{100 \Delta P_{\mathrm{T}}}{S_{\mathrm{rT}}}=\frac{100 \times 70}{16000}=0.438 \% \\
u_{\mathrm{r}}=\sqrt{u_{\mathrm{T}}^{2}-u_{\mathrm{a}}^{2}}=\sqrt{8^{2}-0.438^{2}}=7.988 \% \\
\Delta u_{\mathrm{T}}=\beta\left(u_{\mathrm{a}} \cos \varphi+u_{\mathrm{r}} \sin \varphi\right)=1 \times(0.438 \times 0.7+7.988 \times 0.714)=6.01 \%
\end{gathered}
$$

例题 2-9: 某车间变电所配置一台 $1600 \mathrm{kV} \cdot \mathrm{A}, 10 \pm 2 \times 2.5 \% / 0.4 \mathrm{kV}$, 阻抗电压为 $6 \%$ 的变压器, 低压母线装设 $300 \mathrm{kvar}$ 并联补偿电容器, 正常时全部投人。当负荷变化切除 $50 \mathrm{kvar}$ 并联电容器时, 变压器电压损失的变化是下列哪一项? (供配电 2014 年考题)
(A) $0.19 \%$
(B) $0.25 \%$
(C) $1.88 \%$
(D) $2.08 \%$

答案:【A】

解答过程: 依据《供配电系统设计规范》GB 50052-2009 或《工业与民用供配电设计 手册》第四版第 466 页 (第三版第 260 页)。

条文说明第 5.0 .5 条, 切除 $50 \mathrm{kvar}$ 并联电容器变压器电压损失的变化为

$$
\Delta U_{\mathrm{T}}=\Delta Q_{\mathrm{C}} \frac{E_{\mathrm{k}}}{S_{\mathrm{T}}} \%=50 \times \frac{6}{1600} \%=0.19 \%
$$

## 【知识点解析】

产生电压偏差的主要因素是系统滞后的无功负荷所引起的系统电压损失, 当调整电容器 的接入容量就可以改变系统中的电压损失，电压损失的变化可按下式计算:

$$
\begin{aligned}
& \text { 对于线路 } \Delta U_{1}^{\prime}=\Delta Q_{\mathrm{C}} \frac{X_{1}}{10 U_{\mathrm{k}}^{2}} \% \\
& \text { 对于变压器 } \Delta U_{\mathrm{T}}^{\prime}=\Delta Q_{\mathrm{C}} \frac{E_{\mathrm{k}}}{S_{\mathrm{T}}} \%
\end{aligned}
$$

式中, $\Delta Q_{\mathrm{C}}$ 为增加或减少的电容器容量 ( $\left.\mathrm{kvar}\right) ; X_{1}$ 为线路电抗 $(\Omega) ; E_{\mathrm{k}}$ 为变压器短路电 压 $(\%) ; U_{\mathrm{k}}$ 为线路电压 $(\mathrm{kV}) ; S_{\mathrm{T}}$ 为变压器容量 $(\mathrm{kV} \cdot \mathrm{A})$ 。

例题 2-10: 某变电所 $10 \mathrm{kV}$ 侧有一路长度为 $5 \mathrm{~km}$ 的 LGJ-120 架空供电线路，该线路的 计算有功功率为 $1500 \mathrm{~kW}$, 自然功率因数为 0.8 , 则该供电线路电压损失为下列哪项数值? ( $\mathrm{LGJ}-120$ 导线电阻为 $0.285 \Omega / \mathrm{km}$ ，电抗为 $0.392 \Omega / \mathrm{km}$ ) (供配电 2008 年考题)
(A) $3.63 \%$
(B) $4.34 \%$
(C) $6.06 \%$
(D) $5.08 \%$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版第 459 页（第三版第 254 页）。 供电线路属于三相平衡负荷线路, 自然功率因数为 0.8 , 其正切值为 $\tan \varphi=0.75$, 电压 损失为

$$
\Delta u \%=\frac{1}{10 U_{\mathrm{n}}^{2}}\left(R_{0}^{\prime}+X_{0}^{\prime} \tan \varphi\right) P l
$$

$$
\begin{aligned}
& =\frac{1}{10 \times 10^{2}}(0.285+0.392 \times 0.75) \times 1500 \times 5 \\
& =4.34 \%
\end{aligned}
$$

## 【知识点解析】

线路电压损失按下式计算:

三相平衡负荷线路

$$
\left\{\begin{array}{l}
\Delta u=\frac{\sqrt{3} I l}{10 U_{\mathrm{n}}}\left(R^{\prime} \cos \varphi+X^{\prime} \sin \varphi\right)=I l \Delta u_{\alpha} \\
\Delta u=\frac{P l}{10 U_{\mathrm{n}}^{2}}\left(R^{\prime}+X^{\prime} \tan \varphi\right)=P l \Delta u_{\mathrm{p}}
\end{array}\right.
$$

线电压的单相负荷线路

相电压的单相负荷线路

$$
\left\{\begin{array}{l}
\Delta u=\frac{2 I l}{10 U_{\mathrm{n}}}\left(R^{\prime} \cos \varphi+X^{\prime} \sin \varphi\right) \approx 1.15 I l \Delta u_{\alpha} \\
\Delta u=\frac{2 P l}{10 U_{\mathrm{n}}^{2}}\left(R^{\prime}+X^{\prime} \tan \varphi\right)=2 P l \Delta u_{\mathrm{p}}
\end{array}\right.
$$

$$
\left\{\begin{array}{l}
\Delta u=\frac{2 \sqrt{3} I l}{10 U_{\mathrm{n}}}\left(R^{\prime} \cos \varphi+X^{\prime} \sin \varphi\right) \approx 2 I l \Delta u_{\alpha} \\
\Delta u=6 P l \Delta u_{\mathrm{p}}
\end{array}\right.
$$

以上各式中, $\Delta u$ 为线路电压损失 $(\%) ; U_{\mathrm{n}}$ 为系统标称电压 $(\mathrm{kV}) ; I$ 为负荷电流 $(\mathrm{A}) ; \cos \varphi$ 为负荷功率因数; $P$ 为负荷的有功功率 $(\mathrm{kW}) ; l$ 为线路长度 $(\mathrm{km}) ; R^{\prime} 、 X^{\prime}$ 为三相 线路单位长度的电阻和电抗 $(\Omega / \mathrm{km}) ; \Delta u_{\alpha}$ 为三相线路单位电流长度的电压损失 $[\% /(\mathrm{A} \cdot \mathrm{km})]$; $\Delta u_{\mathrm{p}}$ 为三相线路单位功率长度的电压损失 $[\% /(\mathrm{kW} \cdot \mathrm{km})]$ 。

例题 2-11：如果某车间计算负荷为 $2000 \mathrm{~kW}$, 功率因数为 0.93 (超前), $35 / 10 \mathrm{kV}$ 变电 所至车间的供电线路长度为 $5.4 \mathrm{~km}$, 线路每公里电抗、电阻分别为 $0.36 \Omega / \mathrm{km} 、 0.19 \Omega / \mathrm{km}$, 则供电线路电压损失百分比应为下列哪项数值?（供配电 2007 年考题)
(A) 4.7
(B) 0.5
(C) 3.6
(D) 3.4

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版第 459 页（第三版第 254 页）。

供电线路属于三相平衡负荷线路, 自然功率因数为 0.93 (超前), 其正切值为 $\tan \varphi=-0.4$, 电压损失为

$$
\Delta u=\frac{P l}{10 U_{\mathrm{n}}^{2}}\left(R^{\prime}+X^{\prime} \tan \varphi\right)=\frac{2000 \times 5.4}{10 \times 10^{2}} \times[0.19+0.36 \times(-0.4)]=0.5 \%
$$

## 2 电压波动和闪变与三相电压不平衡度

## 【知识点说明】

1）电压波动和闪变属于普通考点, 依据《电能质量 电压波动和闪变》 $\mathrm{GB} / \mathrm{T} 12326-$ 2008、《工业与民用供配电设计手册》第四版 (上册) 6.4 节。要求熟练掌握电压波动及限 值的计算，了解电弧炉和电焊机引起的电压波动，了解电压波动和闪变改善措施。

2) 三相电压不平衡度属于普通考点, 依据《电能质量三相电压不平衡》 $\mathrm{GB} / \mathrm{T}$ 15543-2008、《工业与民用供配电设计手册》第四版（上册）6.3 节。要求掌握三相电压 不平衡度近似计算，了解其危害以及改善措施。

## 依据书目:

《电能质量 电压波动和闪变》 GB/T 12326-2008

《电能质量 三相电压不平衡》 GB/T 15543-2008

## 《工业与民用供配电设计手册》第四版 (上册)

例题 2-12 2-13: 企业变电所电源引自地区变电站, 已知: $35 \mathrm{kV}$ 电源侧（公共接人 点) 最大和最小短路容量分别为 $590 \mathrm{MV} \cdot \mathrm{A}$ 和 $500 \mathrm{MV} \cdot \mathrm{A}, 35 \mathrm{kV}$ 线路电源处公共接人点供 电设备容量为 $50 \mathrm{MV} \cdot \mathrm{A}$, 该电力用户用电协议容量为 $20 \mathrm{MV} \cdot \mathrm{A}$; 该电力用户 $35 / 10 \mathrm{kV}$ 变电 所 $10 \mathrm{kV}$ 母线最大和最小短路容量分别为 $157 \mathrm{MV} \cdot \mathrm{A}$ 和 $150 \mathrm{MV} \cdot \mathrm{A}$; 电力用户的车间 $\mathrm{A} 、 \mathrm{~B}$ 的 $10 \mathrm{kV}$ 母线上有非线性负荷。请回答以下问题。

2-12: 车间 $\mathrm{A}$ 的 $2500 \mathrm{~kW}$ 电动机带动一周期工作制机械, 在起动初始阶段, 最大无功 功率变动为 $4 \mathrm{Mvar}$, 该传动装置在 $10 \mathrm{kV}$ 变电所与 $35 \mathrm{kV}$ 母线和电源 (公共接人点) 引起的 最大电压变动 $d$, 其值分别接近下列哪项数值? (供配电 2007 年考题)
(A) $1.7 \%, 0.5 \%$
(B) $2.5 \%, 0.67 \%$
(C) $1.59 \%, 0.42 \%$
(D) $2.7 \%, 0.8 \%$

答案:【D】

解答过程：依据《电能质量电压波动和闪变》 GB/T 12326-2008。

在 $10 \mathrm{kV}$ 变电所引起的最大电压变动 $d$ 为

$$
d=\frac{\Delta Q_{\mathrm{i}}}{S_{\mathrm{sc}}} \times 100 \%=\frac{4}{150} \times 100 \%=2.7 \%
$$

在 $35 \mathrm{kV}$ 母线和电源侧 (公共接人点) 引起的最大电压变动 $d$ 为

$$
d=\frac{\Delta Q_{\mathrm{i}}}{S_{\mathrm{sc}}} \times 100 \%=\frac{4}{500} \times 100 \%=0.8 \%
$$

## 【知识点解析】

电压波动的估算:

当已知三相负荷的有功功率和无功功率的变化量分别为 $\Delta P_{\mathrm{i}}$ 和 $\Delta Q_{\mathrm{i}}$ 时, 计算式为

$$
d=\frac{R_{\mathrm{L}} \Delta P_{\mathrm{i}}+X_{\mathrm{L}} \Delta Q_{\mathrm{i}}}{U_{\mathrm{N}}^{2}} \times 100 \%
$$

式中, $R_{\mathrm{L}} 、 X_{\mathrm{L}}$ 分别为电网阻抗的电阻和电抗分量。

在高压电网中, 一般 $X_{\mathrm{L}} \gg R_{\mathrm{L}}$ 。

$$
d \approx \frac{\Delta Q_{\mathrm{i}}}{S_{\mathrm{sc}}} \times 100 \%
$$

式中, $S_{\mathrm{sc}}$ 为考查点 (一般为公共连接点 $\mathrm{PCC}$ ) 的短路容量。

在无功功率的变化量为主要成分时 (例如大容量电动机起动), 可采用下式进行粗略 估算: 对于平衡的三相负荷

$$
d \approx \frac{\Delta S_{\mathrm{i}}}{S_{\mathrm{sc}}} \times 100 \%
$$

式中, $\Delta S_{\mathrm{i}}$ 为三相负荷容量的变化量。

对于由某一相间单相负荷变化引起的电压变动，计算式为

$$
d \approx \frac{\sqrt{3} \Delta S_{\mathrm{i}}}{S_{\mathrm{ac}}} \times 100 \%
$$

式中, $\Delta S_{\mathrm{i}}$ 为单相负荷容量的变化量。

注: 上述公式参数中的短路容量 $S_{\mathrm{sc}}$ 是在正常较小方式下的, 若未给出此参数, 则以给 出的投产时正常运行方式下的最大短路容量乘以 0.7 进行计算。

2-13: 如该用户在 $35 \mathrm{kV}$ 电源（公共接人点）引起的电压变动 $d=1.5 \%$, 变动频率 $r$ (次/h) 不宜超过下列哪项数值? (供配电 2007 年考题)
(A) 1
(B) 10
(C) 100
(D) 1000

答案:【C】

解答过程: 依据《电能质量 电压波动和闪变》 GB/T 12326-2008。

第 4 节中表 1 电压波动限值, 系统电压等级为 $35 / 10 \mathrm{kV}$, 电压变动 $d=1.5 \%$, 查表得到 变动频率 $1<r \leqslant 100$ 次 $/ \mathrm{h}$ 。

例题 2-14 2-19: 某轧钢厂电源引自开发区变电站 $35 \mathrm{kV}$ 母线 (公共连接点)。公共连 接点供电总容量 $S_{\mathrm{t}}=40 \mathrm{MV} \cdot \mathrm{A}$, 轧钢厂协议供电容量 $S_{\mathrm{i}}=4 \mathrm{MV} \cdot \mathrm{A}$ 。公共连接点最大、最小 运行方式时的短路容量分别为 $400 \mathrm{MV} \cdot \mathrm{A} 、 150 \mathrm{MV} \cdot \mathrm{A}$ 。轧钢厂最繁重轧制周期最大负荷为 $4000 \mathrm{kV} \cdot \mathrm{A}$, 其中基本负荷为 $1000 \mathrm{kV} \cdot \mathrm{A}$, 负荷以无功变化量为主, 负荷曲线如图 2-5 所 示。请回答下列问题。

2-14: 轧钢厂单独（不计其他用户）在公共连接点引起的电压变动百分数约为下列哪 一项数值?
(A) $0.5 \% \sim 1.0 \%$
(B) $1.2 \% \sim 1.8 \%$
(C) $1.9 \% \sim 2.1 \%$
(D) $2.2 \% \sim 2.5 \%$

答案:【C】

解答过程: 依据《电能质量 电压波动和闪变》 GB/T 12326-2008。

题目已知轧钢厂最繁重轧制周期最大负荷为 $4000 \mathrm{kV} \cdot \mathrm{A}$, 基本负荷为 $1000 \mathrm{kV} \cdot \mathrm{A}$, 其 负荷变化量为 $3000 \mathrm{kV} \cdot \mathrm{A}$, 对应的公共连接点引起的电压变动为

$$
d=\frac{\Delta S}{S_{\mathrm{sc}}} \times 100 \%=\frac{3}{150} \times 100 \%=2 \%
$$

2-15: 轧钢厂单独（不计其他用户）在公共连接点引起的电压变动频度（1 h 内电压变 动次数) 约为下列哪一项数值?
(A) 100 次 $/ \mathrm{h}$
(B) 200 次 $/ \mathrm{h}$
(C) 400 次 $/ \mathrm{h}$
(D) 360 次 $/ \mathrm{h}$

答案:【D】

解答过程: 依据《电能质量 电压波动和闪变》 GB/T 12326-2008。

第 3.6 条 电压变动频度定义。如图 2-5 所示，轧钢厂轧制周期为 20s 一周期，波动 2 次, 电压变动频度为

$$
r=\frac{3600}{20} \times 2 \text { 次 } / \mathrm{h}=360 \text { 次 } / \mathrm{h}
$$

2-16: 假设轧钢厂在公共连接点引起的电压变动频度为 5.7 次 $/ \mathrm{min}$, 则短时间闪变值 约为下列哪一项数值?
(A) 1.25
(B) 1.5
(C) 1.75
(D) 2.15

答案:【A】

解答过程：依据《电能质量 电压波动和闪变》 GB/T 12326-2008。

轧钢厂最繁重轧制周期最大负荷为 $4000 \mathrm{kV} \cdot \mathrm{A}$, 基本负荷为 $1000 \mathrm{kV} \cdot \mathrm{A}$, 其负荷变化 量为 $3000 \mathrm{kV} \cdot \mathrm{A}$, 对应的公共连接点引起的电压变动 $d=\frac{\Delta S}{S_{\mathrm{sc}}} \times 100 \%=\frac{3}{150} \times 100 \%=2 \%$ 。

已知电压变动频度为 5.7 次 $/ \mathrm{min}$, 查 $\mathrm{GB} / \mathrm{T} 12326$-2008 表 4 或图 1 中对应电压变动 $d_{\mathrm{Lim}}$ $=1.6 \%$, 短时间闪变值为

$$
P_{\mathrm{st}}=\frac{d}{d_{\mathrm{Lim}}}=\frac{2}{1.6}=1.25
$$

2-17: 若某地区变电站电压等级为 $220 / 35 \mathrm{kV}, 220 \mathrm{kV}$ 母线的长时间闪变限值为 0.8 , $35 \mathrm{kV}$ 母线 (公共连接点 PCC) 侧接人轧钢厂、炼钢厂等用户。若 $220 \mathrm{kV}$ 母线对 PCC 的闪变 传递系数 $T=0.8$, 则全部用户在 PCC 处的闪变限值约为下列哪一项数值?
(A) 0.4
(B) 0.6
(C) 0.8
(D) 0.9

答案:【D】

解答过程: 依据《电能质量 电压波动和闪变》 GB/T 12326-2008。

题目已知 $220 \mathrm{kV}$ 母线的长时间闪变限值为 $L_{\mathrm{H}}=0.8$, 查 GB/T 12326-2008 表 2 中 $35 \mathrm{kV}$ 母线公共连接点 PCC 长时间闪变总限制值为 $L_{\mathrm{P}}=1.0$, 全部用户在 PCC 处的闪变总限值 $G$ 为

$$
G=\sqrt[3]{L_{\mathrm{P}}^{3}-T^{3} L_{\mathrm{H}}^{3}}=\sqrt[3]{1^{3}-0.8^{3} \times 0.8^{3}}=0.904
$$

2-18: 已知公共连接点扣除背景后对全部用户引起的闪变限值为 $G=0.9$, 取接于公共 连接点的各用户的波动同时系数 $F=0.3$, 则分配给轧钢厂的闪变 (单独由轧钢厂在 PCC 产 生的闪变) 限值约为下列哪一项数值?
(A) $0.2 \sim 0.4$
(B) $0.45 \sim 0.55$
(C) $0.6 \sim 0.65$
(D) $0.85 \sim 0.95$

答案:【C】

解答过程：依据《电能质量 电压波动和闪变》 GB/T 12326-2008。 题目已知全部用户引起的闪变限值为 $G=0.9$, 波动同时系数为 $F=0.3$, 查 $\mathrm{GB} / \mathrm{T}$ 12326 - 2008 表 2 中 $35 \mathrm{kV}$ 母线公共连接点 PCC 长时间闪变总限制值为 $L_{\mathrm{P}}=1.0$, 协议供电 容量为 $S_{\mathrm{i}}=4 \mathrm{MV} \cdot \mathrm{A}$, 公共连接点供电总容量为 $S_{\mathrm{t}}=40 \mathrm{MV} \cdot \mathrm{A}$, 单独由轧钢厂在 PCC 产生的 闪变限值 $E_{\mathrm{i}}$ 为

$$
E_{\mathrm{i}}=G \sqrt[3]{\frac{S_{\mathrm{i}}}{S_{\mathrm{t}}} \frac{1}{F}}=0.9 \times \sqrt[3]{\frac{4}{40} \times \frac{1}{0.3}}=0.624
$$

器的额定容量为 $2000 \mathrm{kV} \cdot \mathrm{A}$, 电弧炉工作短路电流倍数为 3.5 , 熔化期额定运行点相应回路 阻抗角为 $\cos ^{2} \varphi=0.49$ 。在电弧炉熔化期中 $10 \mathrm{kV}$ 供电母线上的电压变动 $d$ 值为下列哪一项 数值?
(A) $7.52 \%$
(B) $5.3 \%$
(C) $6.82 \%$
(D) $8.21 \%$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 475 页 (第三版第 265 页)。

电弧炉熔化期中最大无功功率变化量为

$10 \mathrm{kV}$ 供电母线上的电压变动 $d$ 为

$$
\Delta Q_{\text {max }}=0.49 k S_{\mathrm{t}}=0.49 \times 3.5 \times 2000 \mathrm{kvar}=3430 \mathrm{kvar}
$$

$$
d \approx \frac{\Delta Q_{\text {max }}}{S_{\mathrm{sc}}} \times 100 \%=\frac{3.43}{50} \times 100 \%=6.86 \%
$$

例题 2-20: 某车间的 $0.4 \mathrm{kV}$ 供电母线上的短路容量为 $4 \mathrm{MV} \cdot \mathrm{A}$, 带有 3 台电弧焊机。 一台三相电弧焊机 (自动弧焊) 的额定容量为 $12 \mathrm{kV} \cdot \mathrm{A}$, 两台单相 $220 \mathrm{~V}$ 电弧焊机 (手动 弧焊) 的额定容量为 $2 \mathrm{kV} \cdot \mathrm{A}$, 电弧焊机的冲击电流倍数均为 3.3 。焊接时供电母线上的电 压变动 $d$ 值为下列哪一项数值?
(A) $0.7 \%$
(B) $0.5 \%$
(C) $0.6 \%$
(D) $0.8 \%$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 476 页 (第三版第 265 页)。

最大一台三相电弧焊机 (自动弧焊) 的额定容量为 $12 \mathrm{kV} \cdot \mathrm{A}$, 其最大无功功率变化 量为

$$
\Delta Q_{\text {max }}=2.3 k_{\mathrm{N}} S_{\mathrm{N}} \sin \varphi=2.3 \times 1 \times 12 \times 0.86 \mathrm{kvar}=23.74 \mathrm{kvar}
$$

$10 \mathrm{kV}$ 供电母线上的电压变动 $d$ 为

$$
d \approx \frac{\Delta Q_{\max }}{S_{\mathrm{sc}}} \times 100 \%=\frac{23.74}{4000} \times 100 \%=0.59 \%
$$

例题 2-21：已知某冶炼企业一个车间内有三台电弧炉，电弧炉容量为 $1.5 \mathrm{t}$, 型号为 $\mathrm{HX}-1.5$, 变压器额定容量为 $1250 \mathrm{kV} \cdot \mathrm{A}$ 。假设当三台电弧炉同时开启工作时, 波动 (熔化 期重叠）负荷短时间闪变值分别为 $0.1 \% 、 0.2 \% 、 0.3 \%$, 则三台电弧炉波动负荷引起的短 时间闪变值为下列哪一项数值?
(A) $0.4 \%$
(B) $0.5 \%$
(C) $0.6 \%$
(D) $0.8 \%$

答案:【A】 解答过程: 依据《电能质量 电压波动和闪变》 GB/T 12326-2008。

8.1 节中三台电弧炉 (熔化期重叠) 波动负荷时 $m=2$, 引起的短时间闪变值为

$$
P_{\mathrm{st}}=\sqrt{P_{\mathrm{st} 1}^{2}+P_{\mathrm{st} 2}^{2}+P_{\mathrm{st} 3}^{2}}=\sqrt{(0.1 \%)^{2}+(0.2 \%)^{2}+(0.3 \%)^{2}}=0.4 \%
$$

例题 2-22: 某钢铁企业变电所 $35 \mathrm{kV}$ 母线三相短路容量为 $400 \mathrm{MV} \cdot \mathrm{A}$, 有轧钢类钢铁负 荷, 若 $35 \mathrm{kV}$ 母线有负序电流为 $46 \mathrm{~A}$, 钢铁企业变电所 $35 \mathrm{kV}$ 母线的电压不平衡度为下列哪 一项数值? (发输电 2013 年考题改编)
(A) $0.06 \%$
(B) $0.05 \%$
(C) $0.7 \%$
(D) $0.8 \%$

答案:【C】

解答过程：依据《电能质量 三相电压不平衡》 GB/T 15543-2008。

附录 $\mathrm{A}$ 中钢铁企业变电所 $35 \mathrm{kV}$ 母线的电压不平衡度为

$$
\varepsilon_{\mathrm{U} 2}=\frac{\sqrt{3} I_{2} U_{\mathrm{L}}}{S_{\mathrm{k}}} \times 100 \%=\frac{\sqrt{3} \times 46 \times 35 \times 10^{3}}{400 \times 10^{6}} \times 100 \%=0.7 \%
$$

例题 2-23: 某钢铁企业变电所有轧钢类钢铁负荷, 实测 $0.4 \mathrm{kV}$ 母线线电压 $U_{\mathrm{AB}}=$ $359.97 \mathrm{e}^{\mathrm{j} 32.94^{\circ}}, U_{\mathrm{BC}}=362.49 \mathrm{e}^{\mathrm{j} 86.07^{\circ}}, U_{\mathrm{AC}}=366.62 \mathrm{e}^{\mathrm{j} 153.10^{\circ}}$ 。若实测时发现零序电压为 0 , 则钢铁企 业变电所 $0.4 \mathrm{kV}$ 母线的电压不平衡度为下列哪一项数值?
(A) $1.4 \%$
(B) $1.55 \%$
(C) $1.7 \%$
(D) $1.8 \%$

答案:【A】

解答过程: 依据《电能质量 三相电压不平衡》 GB/T 15543-2008。

附录 $\mathrm{A}$ 中钢铁企业变电所 $0.4 \mathrm{kV}$ 母线的电压不平衡度为

$$
\begin{gathered}
L=\frac{a^{4}+b^{4}+c^{4}}{\left(a^{2}+b^{2}+c^{2}\right)^{2}}=\frac{U_{\mathrm{AB}}^{4}+U_{\mathrm{BC}}^{4}+U_{\mathrm{AC}}^{4}}{\left(U_{\mathrm{AB}}^{2}+U_{\mathrm{BC}}^{2}+U_{\mathrm{AC}}^{2}\right)^{2}}=\frac{359.97^{4}+362.49^{4}+366.62^{4}}{\left(359.97^{2}+362.49^{2}+366.62^{2}\right)^{2}}=0.3334 \\
\varepsilon_{\mathrm{U} 2}=\sqrt{\frac{1-\sqrt{3-6 L}}{1+\sqrt{3-6 L}}} \times 100 \%=\sqrt{\frac{1-\sqrt{3-6 \times 0.3334}}{1+\sqrt{3-6 \times 0.3334}}} \times 100 \%=1.4 \%
\end{gathered}
$$

## 3 公用电网谐波

## 【知识点说明】

公用电网谐波属于重要考点，依据《电能质量公用电网谐波》 GB/T 14549-1993、 《工业与民用供配电设计手册》第四版（上册）6.7 节等。要求熟练掌握谐波基本知识、谐 波含有率的相关计算、谐波叠加和谐波限值折算; 掌握谐波源及常用设备产生的谐波电流 值、谐波的危害和减小谐波影响。

## 依据书目:

《电能质量 公用电网谐波》 GB/T 14549-1993

《工业与民用供配电设计手册》第四版 (上册)

《钢铁企业电力设计手册》 (上册)

《电气传动自动化技术手册》第三版

例题 2-24: 某变电所低压侧一馈电线路为容量 $26 \mathrm{kV} \cdot \mathrm{A}$, 电压 $380 \mathrm{~V}$ 的三相非线性负 载供电, 若供电线路电流为 $42 \mathrm{~A}$, 则此线路电流谐波畸变率 $\mathrm{THD}_{\mathrm{i}}$ 为下列哪一项? (供配电 2014 年考题)
(A) $6 \%$
(B) $13 \%$
(C) $36 \%$
( D) $94 \%$

答案:【C】

解答过程: 依据《电能质量 公用电网谐波》 GB/T 14549-1993 附录 A。

基波电流： $I_{1}=\frac{S}{\sqrt{3} U}=\frac{26}{\sqrt{3} \times 0.38} \mathrm{~A}=39.5 \mathrm{~A}$

谐波电流: $I_{\mathrm{H}}=\sqrt{I_{\mathrm{i}}^{2}-I_{1}^{2}}=\sqrt{42^{2}-39.5^{2}} \mathrm{~A}=14.27 \mathrm{~A}$

总谐波畸变率: $\mathrm{THD}_{\mathrm{i}}=\frac{I_{\mathrm{H}}}{I_{1}} \times 100 \%=\frac{14.27}{39.5} \times 100 \%=36 \%$

## 【知识点解析】

（1）含有谐波的电压或电流有效值

含有谐波的电压或电流有效值等于基波和各次谐波电流或电流有效值的方均根值，即

$$
\begin{aligned}
& U_{\mathrm{h}}=\sqrt{\sum_{n=2}^{\infty} U_{n}^{2}} \\
& I_{\mathrm{h}}=\sqrt{\sum_{n=2}^{\infty} I_{n}^{2}}
\end{aligned}
$$

式中, $U_{n} 、 U_{1}$ 为第 $n$ 次谐波电压和基波电压有效值 $(\mathrm{kV}) ; I_{n} 、 I_{1}$ 为第 $n$ 次谐波电流和基波 电流有效值 $(\mathrm{A})$ 。

(2) 第 $n$ 次谐波含有率

谐波含有率是指周期性电气量中含有的第 $n$ 次谐波分量有效值与基波分量有效值之比, 用百分数表示。第 $n$ 次谐波电压或电流含有率分别为

$$
\left\{\begin{array}{l}
\mathrm{HRU}_{n}=\frac{U_{n}}{U_{1}} \times 100 \% \\
\mathrm{HRI}_{n}=\frac{I_{n}}{I_{1}} \times 100 \%
\end{array}\right.
$$

（3）总谐波畸变率

总谐波畸变率表征波形畸变程度的总的谐波畸变率, 是周期性电气量中谐波含量与其基 波分量有效值之比，用百分数表示。谐波电压或谐波电流总谐波畸变率分别为

$$
\left\{\begin{array}{c}
\mathrm{THD}_{\mathrm{U}}=\frac{U_{\mathrm{h}}}{U_{1}} \times 100 \%=\frac{\sqrt{\sum_{n=2}^{\infty} U_{n}^{2}}}{U_{1}} \times 100 \%=\sqrt{\sum_{n=2}^{\infty}\left(\mathrm{HRU}_{n}\right)^{2}}(\%) \\
\mathrm{THD}_{\mathrm{I}}=\frac{I_{\mathrm{h}}}{I_{1}} \times 100 \%=\frac{\sqrt{\sum_{n=2}^{\infty} I_{n}^{2}}}{I_{1}} \times 100 \%=\sqrt{\sum_{n=2}^{\infty}\left(\mathrm{HRI}_{n}\right)^{2}}(\%)
\end{array}\right.
$$

式中, $U_{n} 、 U_{1}$ 分别为第 $n$ 次谐波电压和基波电压有效值 $(\mathrm{kV}) ; I_{n} 、 I_{1}$ 为第 $n$ 次谐波电流和 基波电流有效值 ( A ) 。

例题 2-25: 变电所馈出的照明线路三相负荷配置平衡, 各相 3 次谐波电流为基波电 流的 $20 \%$, 照明线路的中性导体电流和相导体电流的比值是下列哪一项?（供配电 2014 年考题)
(A) 0.20
(B) 0.59
(C) 1.02
(D) 1.20

答案:【B】

解答过程：依据《低压配电设计规范》GB 50054-2011。

条文说明第 3.2 .9 条, 设基波电流为 $I$, 则相线电流 $I_{\mathrm{ph}}=I \sqrt{1+0.2^{2}}=1.02 I$, 中性线电流 $I_{\mathrm{N}}=3 \times 20 \% I=0.6 I$, 中性导体电流和相导体电流的比值 $\frac{I_{\mathrm{N}}}{I_{\mathrm{ph}}}=\frac{0.6 I}{1.02 I}=0.59$ 。

例题 2-26：若该办公楼内某配电箱共有 6 个 AC220 V 馈线回路，每回路带 25 垂T5-28 W 灯具, 设计依据规范三相均衡配置。T5 苂光灯用电子镇流器, 电源电压为 AC220 V, 总输 人功率为 $32 \mathrm{~W}$, 功率因数为 $0.97,3$ 次谐波电流占总输入电流 $20 \%$, 计算照明配电箱电源 中性线上的 3 次谐波电流应为哪项数值? (供配电 2017 年考题)
(A) $0 \mathrm{~A}$
(B) $0.03 \mathrm{~A}$
(C) $0.75 \mathrm{~A}$
(D) $4.5 \mathrm{~A}$

答案:【D】

解答过程: 依据《低压配电设计规范》GB 50054-2011。

条文说明第 3.2.9 条, 一回路的 3 次谐波电流相线电流 $I_{3}=20 \% \frac{N P}{U \cos \varphi}=20 \% \times \frac{25 \times 32}{220 \times 0.97} \mathrm{~A}=$ $0.75 \mathrm{~A}$, 中性线电流 $I_{\mathrm{N}}=6 I_{3}=6 \times 0.75 \mathrm{~A}=4.5 \mathrm{~A}$ 。

例题 2-27: 某 $10 \mathrm{kV}$ 配电系统, 系统中有两台非线性用电设备, 经测量得知, 一号设 备的基波电流为 $100 \mathrm{~A} ， 3$ 次谐波电流含有率为 5\%, 5 次谐波电流含有率为 3\%，7 次谐波电 流含有率为 $2 \%$; 二号设备的基波电流为 $150 \mathrm{~A} ， 3$ 次谐波电流含有率为 $6 \% ， 5$ 次谐波电流 含有率为 4\%, 7 次谐波电流含有率为 $2 \%$ 。两台设备 3 次谐波电流相位角为 $45^{\circ}$, 基波和其 他各级谐波的电流同相位。该 $10 \mathrm{kV}$ 配电系统中 $10 \mathrm{kV}$ 母线的电流总畸变率为下列哪项数值? (供配电 2016 年考题)
(A) $6.6 \%$
(B) $7.0 \%$
(C) $13.6 \%$
(D) $22 \%$

答案:【A】

解答过程: 依据《电能质量 公用电网谐波》 $\mathrm{GB} / \mathrm{T} 14549-1993$ 附录 $\mathrm{A}$ 、附录 $\mathrm{C}$ 。

两路基波电流 (电流同相位) : $I_{1}=I_{11}+I_{12}=(100+150) \mathrm{A}=250 \mathrm{~A}$

两路 3 次谐波电流 (电流相位角为 $45^{\circ}$ ):

$$
\begin{aligned}
I_{3} & =\sqrt{I_{31}^{2}+I_{32}^{2}+2 I_{31} I_{32} \cos \theta_{3}} \\
& =\sqrt{(100 \times 5 \%)^{2}+(150 \times 6 \%)^{2}+2 \times(100 \times 5 \%) \times(150 \times 6 \%) \cos 45^{\circ} \mathrm{A}} \\
& =13 \mathrm{~A}
\end{aligned}
$$

两路 5 次谐波电流 (电流同相位):

$$
\begin{aligned}
I_{5} & =\sqrt{I_{51}^{2}+I_{52}^{2}+2 I_{51} I_{52} \cos \theta_{5}} \\
& =\sqrt{(100 \times 3 \%)^{2}+(150 \times 4 \%)^{2}+2 \times(100 \times 3 \%) \times(150 \times 4 \%) \cos 0} \mathrm{~A} \\
& =9 \mathrm{~A}
\end{aligned}
$$

两路 7 次谐波电流 (电流同相位):

$$
I_{7}=\sqrt{I_{71}^{2}+I_{72}^{2}+2 I_{71} I_{72} \cos \theta_{7}}
$$

$$
\begin{aligned}
& =\sqrt{(100 \times 2 \%)^{2}+(150 \times 2 \%)^{2}+2 \times(100 \times 2 \%) \times(150 \times 2 \%) \cos 0} \mathrm{~A} \\
& =5 \mathrm{~A}
\end{aligned}
$$

总谐波畸变率为

$$
\mathrm{THD}_{\mathrm{I}}=\frac{\sqrt{\sum_{n=1}^{7} I_{n}^{2}}}{I_{1}} \times 100 \%=\frac{\sqrt{13^{2}+9^{2}+6^{2}}}{250} \times 100 \%=6.6 \%
$$

例题 2-28 2-32 : 如图 2-6 所示, 某工厂变电所 $35 \mathrm{kV}$ 电源 进线侧 (35 kV 电网) 最大运行方式时短路容量为 $650 \mathrm{MV} \cdot \mathrm{A}$ 、 最小运行方式时短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}$, 该变电所 $10 \mathrm{kV}$ 母线皆 有两组整流设备, 整流器接线均为三相全控桥式。已知 1 \#整流 设备 $10 \mathrm{kV}$ 侧 5 次谐波电流值为 $20 \mathrm{~A}, 2$ 整流设备 $10 \mathrm{kV}$ 侧 5 次 谐波电流值 $30 \mathrm{~A}$ 。请回答下列问题。

2-28：若各整流器产生下列各次谐波，则下列哪项是非特 征次谐波? 请说明依据和理由。(供配电 2010 年考题)
(A) 5 次
(B) 7 次
(C) 9 次
(D) 11 次

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 494 页 (第三版第 281 页) 或《钢铁企业电力设计手册》 (上册) 第 427 页。

整流器为 3 相, 则特征谐波次数为 $3 p \pm 1$, 即特征次谐波次数为 $2 、 4 、 5 、 7 、 8 、 10$ 、 11 、13 等, 答案中 9 次是非特征次谐波。

## 【知识点解析】

特征谐波电流是换流设备的主要谐波电流。 $n_{\mathrm{c}}$ 以外的谐波次数是非特征谐波次数。非 特征谐波电流相对较小, 可忽略不计。

当整流电路滤波电抗足够大，不计换相重叠角且控制角为零时 (非相控), 特征谐波次 数 $n_{\mathrm{c}}$ 为

$$
n_{\mathrm{c}}=k p \pm 1
$$

式中, $k$ 为整数 $1,2,3,4, \cdots ; p$ 为整流电路的相数或每周脉动数。

2-29: 若各整流器产生下列各次谐波，则哪一项是负序谐波？请叙明依据和理由。
(A) 5 次
(B) 7 次
(C) 9 次
(D) 13 次

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 492 页 (第三版第 281 页)。

谐波按照相序分为正序谐波 (第 $4 、 7 、 10 、 \cdots 、 3 n+1$ 次) 、负序谐波（第 $2 、 5 、 8 、 \cdots$ 、 $3 n-1$ 次) 和零序谐波 (第 $3 、 6 、 9 、 \cdots 、 3 n$ 次)。答案中 5 次为负序谐波。

2-30：按照规范要求允许全部用户注人 $35 \mathrm{kV}$ 电网公共连接点的 5 次谐波电流分量为下 列哪项?（供配电 2010 年考题）
(A) $31.2 \mathrm{~A}$
(B) $24 \mathrm{~A}$
(C) $15.8 \mathrm{~A}$
(D) $12 \mathrm{~A}$

答案：【B】 解答过程：依据《电能质量 公用电网谐波》 GB/T 14549-1993 附录 B。

公共连接点处最小短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}$, 查 GB/T 14549-1993 表 2 可得 $35 \mathrm{kV}$ 基准 容量 $S_{\mathrm{k} 2}=250 \mathrm{MV} \cdot \mathrm{A}$ 的允许值为 $I_{5 \mathrm{p}}=12 \mathrm{~A}$ 。注人 $35 \mathrm{kV}$ 电网公共连接点的 5 次谐波电流允许 值为

$$
I_{5}=\frac{S_{\mathrm{k} 1}}{S_{\mathrm{k} 2}} I_{5 \mathrm{p}}=\frac{500}{250} \times 12 \mathrm{~A}=24 \mathrm{~A}
$$

2-31：注人 $35 \mathrm{kV}$ 电网公共连接点的 5 次谐波电流值为下列哪一项?（供配电 2010 年 考题)
(A) $10 \mathrm{~A}$
(B) $13 \mathrm{~A}$
(C) $14 \mathrm{~A}$
(D) $50 \mathrm{~A}$

答案:【B】

解答过程: 依据《电能质量 公用电网谐波》 $\mathrm{GB} / \mathrm{T} 14549-1993$ 附录 $\mathrm{C}_{\text {。 }}$

$10 \mathrm{kV}$ 侧 1 \#整流设备 5 次谐波 $20 \mathrm{~A} ， 2$ 井整流设备 5 次谐波 $30 \mathrm{~A}$ 。查 $\mathrm{GB} / \mathrm{T} 14549$ - 1993 表 $\mathrm{Cl}$ 可得, 5 次谐波时, $K_{\mathrm{h}}=1.28$ 。 $10 \mathrm{kV}$ 侧总的 5 次谐波电流值为

$$
I_{\mathrm{h}}=\sqrt{I_{\mathrm{h} 1}^{2}+I_{\mathrm{h} 1}^{2}+K_{\mathrm{h}} I_{\mathrm{h} 1} I_{\mathrm{h} 2}}=\sqrt{20^{2}+30^{2}+1.28 \times 20 \times 30} \mathrm{~A}=45.475 \mathrm{~A}
$$

注人 $35 \mathrm{kV}$ 电网公共连接点的 5 次谐波电流值:

$$
I_{\mathrm{h}}^{\prime}=\frac{I_{\mathrm{h}}}{n_{\mathrm{T}}}=45.475 \times \frac{10}{35} \mathrm{~A}=13 \mathrm{~A}
$$

## 【知识点解析】

两个谐波源的同次谐波电流在一条线路的同一相上叠加, 当相位角已知时, 按下式 计算:

$$
I_{n}=\sqrt{I_{n 1}^{2}+I_{n 2}^{2}+2 I_{n 1} I_{n 2} \cos \theta_{n}}
$$

式中, $I_{n 1}$ 为谐波源 1 的第 $n$ 次谐波电流 $(\mathrm{A}) ; I_{n 2}$ 为谐波源 2 的第 $n$ 次谐波电流 $(\mathrm{A}) ; \theta_{n}$ 为 谐波源 1 和谐波源 2 的第 $n$ 次谐波电流之间的相位角。

当相位角不确定时可按下式计算:

$$
I_{n}=\sqrt{I_{n 1}^{2}+I_{n 2}^{2}+K_{n} I_{n 1} I_{n 2}}
$$

式中, $K_{n}$ 系数按表 2-1 选取。

表 2-1 $K_{n}$ 值

| $n$ | 3 | 5 | 7 | 11 | 13 | $9\|>13\|$ 偶次 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $K_{n}$ | 1.62 | 1.28 | 0.72 | 0.18 | 0.08 | 0 |

两个以上同次谐波电流叠加时, 首先将两个谐波电流叠加, 然后再与第三个谐波电 流相叠加。两个及以上谐波源在电网中同一节点同一相上引起的同次谐波电压的计算公 式与式 (2-1) 或式 (2-2) 类同。

2-32: 假设注人电网的 7 次谐波电流为 $10 \mathrm{~A}$, 由此产生的 7 次谐波电压含有率最大值为 下列哪项? ( 供配电 2010 年考题)
(A) $24 \%$
(B) $0.85 \%$
(C) $0.65 \%$
(D) $0.24 \%$

答案：【B】

解答过程: 依据《电能质量 公用电网谐波》 $\mathrm{GB} / \mathrm{T} 14549-1993$ 附录 $\mathrm{C}$ 。 注人电网的 7 次谐波电压含有率为

## 【知识点解析】

$$
\mathrm{HRU}_{\mathrm{h}}=\frac{\sqrt{3} U_{\mathrm{N}} h I_{\mathrm{h}}}{10 S_{\mathrm{k}}}=\frac{\sqrt{3} \times 35 \times 7 \times 10}{10 \times 500}=0.8487 \%
$$

第 $n$ 次谐波含有率近似工程估算公式:

$$
\mathrm{HRU}_{n}=\frac{\sqrt{3} U_{\mathrm{N}} n I_{n}}{10 S_{\mathrm{k}}}(\%)
$$

或

$$
I_{n}=\frac{10 S_{\mathrm{k}} \mathrm{HRU}_{n}}{\sqrt{3} U_{\mathrm{N}} n}(\%)
$$

式中, $U_{\mathrm{N}}$ 为电网的标称电压 $(\mathrm{kV}) ; S_{\mathrm{k}}$ 为公共连接点的三相短路容量 $(\mathrm{MV} \cdot \mathrm{A}) ; I_{n}$ 为第 $n$ 次谐波电流 $(\mathrm{A})$ 。

例题 2-33 2-34: 某 110/35/10 kV 区域变电站, 分别向水洜厂及轧钢厂等用户供电, 供电系统如图 2-7 所示, 区域变电站 $35 \mathrm{kV}$ 母线最小短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}, 35 \mathrm{kV}$ 母线的 供电设备容量为 $12500 \mathrm{kV} \cdot \mathrm{A}$, 轧钢厂用电协议容量为 $7500 \mathrm{kV} \cdot \mathrm{A}$ 。请回答下列问题。

2-33: 轧钢厂在区域变电所 $35 \mathrm{kV}$ 母线上, 可注人的 7 次谐波电流允许值是下列哪项? (供配电 2010 年考题)
(A) $7.75 \mathrm{~A}$
(B) $8.61 \mathrm{~A}$
(C) $10.56 \mathrm{~A}$
(D) $12.22 \mathrm{~A}$

答案:【D】

解答过程: 依据《电能质量 公用电网谐波》 GB/T 14549-1993 第 8.1.7 条。

题目已知中全部用户注人公共连接点处最小短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}$, 查 $\mathrm{GB} / \mathrm{T} 14549-$ 1993 表 2 可得, $S_{\mathrm{k} 2}=250 \mathrm{MV} \cdot \mathrm{A}, I_{7 \mathrm{p}}=8.8 \mathrm{~A}$; 总供电设备容量为 $S_{\mathrm{t}}=12500 \mathrm{kV} \cdot \mathrm{A}$, 轧钢厂 协议容量为 $S_{\mathrm{i}}=7500 \mathrm{kV} \cdot \mathrm{A}$ ，根据表 C2 可得, $h=7$ 时, $\alpha=1.4$ 。

变电站总可注人的 7 次谐波电流允许值为

$$
I_{7}=\frac{S_{\mathrm{k} 1}}{S_{\mathrm{k} 2}} I_{7 \mathrm{p}}=\frac{500}{250} \times 8.8 \mathrm{~A}=17.6 \mathrm{~A}
$$

轧钢厂可注人的 7 次谐波电流允许值为

$$
I_{7 \mathrm{i}}=I_{7}\left(\frac{S_{\mathrm{i}}}{S_{\mathrm{t}}}\right)^{\frac{1}{\alpha}}=17.6 \times\left(\frac{7500}{12500}\right)^{\frac{1}{1.4}} \mathrm{~A}=12.22 \mathrm{~A}
$$

## 【知识点解析】

当电网公共连接点的最小短路容量不同于基准短路容量时，应按照下式修正谐波电流允 许值:

$$
I_{n}=\left(S_{\mathrm{k} 1} / S_{\mathrm{k} 2}\right) I_{n \mathrm{p}}
$$

式中, $S_{\mathrm{k} 1}$ 为公共连接点的最小短路容量 $(\mathrm{MV} \cdot \mathrm{A}) ; S_{\mathrm{k} 2}$ 为基准短路容量 $(\mathrm{MV} \cdot \mathrm{A}) ; I_{n \mathrm{p}}$ 为第 $n$ 次谐波电流允许值 $(\mathrm{A}) ; I_{n}$ 为短路容量为 $S_{\mathrm{k} 1}$ 时的第 $n$ 次谐波电流允许值 $(\mathrm{A})$ 。

在公共连接点处第 $i$ 个用户的第 $n$ 次谐波电流允许值 $\left(I_{n i}\right)$ 对式 (2-3) 再修正

$$
I_{n i}=I_{n}\left(S_{i} / S_{\mathrm{t}}\right)^{1 / \alpha}
$$

式中, $I_{n}$ 为按式 (2-3) 换算的第 $n$ 次谐波电流允许值 $(\mathrm{A}) ; S_{i}$ 为第 $i$ 个用户的用电协议容量 $(\mathrm{MV} \cdot \mathrm{A}) ; S_{\mathrm{t}}$ 为公共连接点的供电设备容量 $(\mathrm{MV} \cdot \mathrm{A}) ; \alpha$ 为相位叠加系数, 按表 2-2 取值。

表 2-2 $\boldsymbol{\alpha}$ 值

| $n$ | 3 | 5 | 7 | 11 | 13 | $9\|>13\|$ 偶次 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\alpha$ | 1.1 | 1.2 | 1.4 | 1.8 | 1.9 | 2 |

2-34: 下列关于谐波的描述哪一项是错误的? 请说明依据和理由。（供配电 2010 年 考题)

（A）谐波可能在公用电网中产生并联谐振引起过电压而损坏电网中的其他用电设备

(B) 谐波使接在同一电网中的电力电容器可能由于对谐波电流的放大而过电流

( C) 并联电容器的容性阻抗特性, 以及阻抗和频率成反比的特性, 使得电容器容易吸 收谐波电流而引起过载发热

（D）谐波电压与基波电压峰值不会发生叠加，电容器介质不会发生局部放电

答案:【D】

解答过程: 依据《电气传动自动化技术手册》第三版第 810 页。

11. 1.1 节中第 $4 、 5$ 条，答案 $A 、 B$ 正确。

依据《工业与民用供配电设计手册》第四版（上册）第 489 页（第三版第 286 页）。

6.7. 4 节谐波对并联电容器影响中 C 正确, D 错误。

例题 2-35 2-37: 某 110/35 kV 区域变电站, 向附近的轧钢厂、钢绳厂及水泵厂等用户 供电, 供电方案如图 2-8 所示。

区域变电站 $110 \mathrm{kV}$ 侧最小短路容量为 $1500 \mathrm{MV} \cdot \mathrm{A}, 35 \mathrm{kV}$ 母线侧最小短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}$, $35 \mathrm{kV}$ 母线的供电设备容量为 $25000 \mathrm{kV} \cdot \mathrm{A}$ ，轧钢厂用电协议容量为 $15000 \mathrm{kV} \cdot \mathrm{A}$ 。

方案一: 区域变电所以 $35 \mathrm{kV}$ 分别向轧钢厂、钢绳厂及水泵厂等用户供电。轧钢厂设 $35 / 10 \mathrm{kV}$ 专用变电所, 以 $10 \mathrm{kV}$ 向整流变压器供电。轧钢厂共设有两台 $4500 \mathrm{kV} \cdot \mathrm{A}$ 整流变 压器, 各供一套 6 脉动三相桥式整流装置, 每台整流变压器 $10 \mathrm{kV}$ 侧基波电流 $I_{1}=225 \mathrm{~A}$, 7 次谐波电流的有效值按工程设计法计算。

方案二: 由轧钢厂及钢绳厂合并用 (轧钢钢绳厂) 并拟自建 $110 / 35 \mathrm{kV}$ 专用降压变电 所, 改为 $110 \mathrm{kV}$ 由区域变电站受电, 轧钢厂整流变压器运行情况同上。假定不考虑轧钢厂 其他谐波源, 不考虑 7 次谐波以外次数谐波, 也无其他会放大谐波电流的容性负荷。请回 答以下问题，并列出解答过程。

2-35：方案一中的电网谐波公共连接点应为下列哪项? (供配电 2008 年考题)

(A) 轧钢厂总变电所 $35 \mathrm{kV}$ 母线 $\mathrm{C}$ 点

(C) 区域变电所 $35 \mathrm{kV}$ 母线 B 点
(B) 轧钢厂总变电所 $10 \mathrm{kV}$ 母线 $\mathrm{F}$ 点

(D) 区域变电所 $110 \mathrm{kV}$ 母线 $\mathrm{A}$ 点

答案:【C】

解答过程：依据《电能质量 公用电网谐波》GB/T 14549-1993。

第 3.1 条公共连接点指的是用户接人公用电网的连接处。方案一的公共连接点为区域 变电所 $35 \mathrm{kV}$ 母线 $\mathrm{B}$ 点。

2-36: 方案二中的电网谐波公共连接点应为下列哪项数值?（供配电 2008 年考题)
(A) 轧钢厂总变电所 $35 \mathrm{kV}$ 母线 $\mathrm{C}$ 点
(B) 轧钢厂总变电所 $10 \mathrm{kV}$ 母线 $\mathrm{F}$ 点
(C) 区域变电所 $35 \mathrm{kV}$ 母线 B 点
(D) 区域变电所 $110 \mathrm{kV}$ 母线 $\mathrm{A}$ 点

答案:【D】

解答过程: 依据《电能质量 公用电网谐波》 GB/T 14549-1993。

第 3.1 条方案二的公共连接点为区域变电所 $110 \mathrm{kV}$ 母线 $\mathrm{A}$ 点。

2-37: 若采用方案一, 在 $35 \mathrm{kV}$ 电网谐波公共连接点处, 钢绳厂基波电流为 $I_{1}=250 \mathrm{~A}$, 5 次谐波含有率为 $15 \%$; 轧钢厂基波电流为 $I_{1}=200 \mathrm{~A}, 5$ 次谐波含有率为 $12 \%$; 水葲厂基波 电流为 $I_{1}=350 \mathrm{~A}, 5$ 次谐波含有率为 $10 \%$ 。则该用户注人电力系统的 5 次谐波电流为下列 何值?
(A) $93.3 \mathrm{~A}$
(B) $82.9 \mathrm{~A}$
(C) $70.5 \mathrm{~A}$
(D) $102.5 \mathrm{~A}$

答案:【B】

解答过程: 依据《电能质量 公用电网谐波》 $\mathrm{GB} / \mathrm{T} 14549-1993$ 附录 $\mathrm{C}$ 。

钢绳厂 5 次谐波为 $37.5 \mathrm{~A}$, 轧钢厂 5 次谐波为 $24 \mathrm{~A}$, 水葲厂 5 次谐波为 $35 \mathrm{~A}$ 。查表 $\mathrm{C} 1$ 可得, 5 次谐波时, $K_{\mathrm{h}}=1.28$ 。

注人 $35 \mathrm{kV}$ 电网公共连接点的 5 次谐波电流值为

$$
\begin{gathered}
I_{\mathrm{h}}=\sqrt{I_{\mathrm{h} 1}^{2}+I_{\mathrm{h} 1}^{2}+K_{\mathrm{h}} I_{\mathrm{h} 1} I_{\mathrm{h} 2}}=\sqrt{37.5^{2}+24^{2}+1.28 \times 37.5 \times 24} \mathrm{~A}=55.98 \mathrm{~A} \\
I_{\mathrm{h}}=\sqrt{I_{\mathrm{h} 1}^{2}+I_{\mathrm{h} 1}^{2}+K_{\mathrm{h}} I_{\mathrm{h} 1} I_{\mathrm{h} 2}}=\sqrt{55.98^{2}+35^{2}+1.28 \times 55.98 \times 35} \mathrm{~A}=82.87 \mathrm{~A}
\end{gathered}
$$

## 4 节能损耗

## 【知识点说明】

1）配电系统的节电设计属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上、下册) $1.9 \sim 1.10$ 节、16.2 节和《钢铁企业电力设计手册》 (上册) 等。要求熟练掌 握年电能消耗量、电力线路功率损耗计算; 掌握提高功率因数与节电、电压选择与节电 计算。

2) 配电变压器的节能属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上、下册) 1.10 节、16.2 节和《钢铁企业电力设计手册》 (上册) 等。要求熟练掌握变压 器功率损耗计算、变压器电能损耗计算、经济运行临界负荷计算; 掌握变压器效率、负载 率、变压器综合功率和有功、无功、综合经济负载系数等计算。

3）电动机及调速的节电设计属于重要考点, 依据《工业与民用供配电设计手册》第四 版 (下册) 16.5 节和《钢铁企业电力设计手册》 (上册) 等。要求熟练掌握变频调速与其 他调速对比的节能计算、风机水洜的节能原理计算; 了解电动机效率、损耗、无功补偿后节 电计算。

4）照明节电设计属于重要考点, 依据《建筑照明设计标准》GB 50034-2013、《照明 设计手册》第三版、《工业与民用供配电设计手册》第四版 (下册) 16.6 节和《钢铁企业 电力设计手册》(上册) 等。详见第 13 章。

5) 并联电容器、电抗器等电器损耗计算属于冷门考点, 依据《并联电容器装置设计规 范》GB 50227-2008 、 《工业与民用供配电设计手册》第四版 (上册) 10.2 节、《钢铁企业 电力设计手册》 (上册)。要求掌握并联电容器、电抗器、电缆发热量等。

依据书目:

《并联电容器装置设计规范》GB 50227-2008

《建筑照明设计标准》GB 50034-2013

《工业与民用供配电设计手册》第四版 (上、下册)

《钢铁企业电力设计手册》(上册)

《照明设计手册》第三版

例题 2-38: 某城市综合体设置一座 $10 \mathrm{kV}$ 总配电室及若干变配电室。某 $1000 \mathrm{kV} \cdot \mathrm{A}$ 变 压器空载损耗为 $1.7 \mathrm{~kW}$, 短路损耗 (或满足损耗) 为 $10.3 \mathrm{~kW}$, 阻抗电压为 $4.5 \%$, 空载电 流为 $0.7 \%$, 负荷率为 $71 \%$, 负荷功率因数为 0.9 , 则变压器实际运行效率为下列哪项数值? (供配电 2016 年考题)
(A) $98.89 \%$
(B) $98.92 \%$
(C) $99.04 \%$
(D) $99.18 \%$

答案: 【B】

解答过程: 依据《钢铁企业电力设计手册》 (上册) 第 291 页。

变压器实际运行效率为

$$
\eta=\frac{P_{2}}{P_{1}}=\frac{\beta S_{\mathrm{N}} \cos \varphi}{\beta S_{\mathrm{N}} \cos \varphi+P_{0}+\beta^{2} P_{\mathrm{K}}} \times 100 \%
$$

$$
=\frac{0.71 \times 1000 \times 0.9}{0.71 \times 1000 \times 0.9+1.7+0.71^{2} \times 10.3} \times 100 \%=98.93 \%
$$

例题 2-39: 一台 UPS 的电源引自某变电所, UPS 的额定输出容量为 $300 \mathrm{kV} \cdot \mathrm{A}$ 、整机 效率为 0.92 , 所带负载的功率因数为 0.8 , 若整机效率提高到 0.93 , 则 UPS 一年 (365 天) 负荷运行节约的电量为下列哪一项? (供配电 2014 年考题)
(A) $30748 \mathrm{~kW} \cdot \mathrm{h}$
(B) $24572 \mathrm{~kW} \cdot \mathrm{h}$
(C) $1024 \mathrm{~kW} \cdot \mathrm{h}$
(D) $986 \mathrm{~kW} \cdot \mathrm{h}$

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》(上册) 第 306 页。

假设在平均负载率为 1 的情况下运行一年:

$$
W=P\left(\frac{1}{\eta_{2}}-\frac{1}{\eta_{1}}\right) T_{\mathrm{Y}}=300 \times 0.8 \times\left(\frac{1}{0.92}-\frac{1}{0.93}\right) \times 365 \times 24 \mathrm{~kW} \cdot \mathrm{h}=24572 \mathrm{~kW} \cdot \mathrm{h}
$$

例题 2-40 2-41: 某企业 $35 \mathrm{kV}$ 总降压变电站设有两台三相双绕组变压器, 容量为 $2 \times$ $5000 \mathrm{kV} \cdot \mathrm{A}$, 电压比为 $35 \pm 2 \times 2.5 \% / 10.5 \mathrm{kV}$, 变压器空载有功损耗为 $4.64 \mathrm{~kW}$, 变压器阻抗 电压为 $7 \%$, 变压器负载有功损耗为 $34.2 \mathrm{~kW}$, 变压器空载电流为 $0.48 \%$ 。请回答以下问题。

2-40: 该变电站主变压器经济运行的临界负荷是多少? (无功功率经济当量取 $0.1 \mathrm{~kW} / \mathrm{kvar}$ ) (供配电 2014 年考题)
(A) $1750 \mathrm{kV} \cdot \mathrm{A}$
(B) $2255 \mathrm{kV} \cdot \mathrm{A}$
(C) $3250 \mathrm{kV} \cdot \mathrm{A}$
(D) $4000 \mathrm{kV} \cdot \mathrm{A}$

答案: 【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1561 页 (第三版第 40 页)。

该变电站主变压器经济运行的临界负荷:

$$
S_{\mathrm{cr}}=S_{\mathrm{r}} \sqrt{2 \frac{P_{0}+K_{\mathrm{q}} Q_{0}}{P_{\mathrm{k}}+K_{\mathrm{q}} Q_{\mathrm{r}}}}=5000 \times \sqrt{2 \times \frac{4.64+0.1 \times 5000 \times 0.48 \%}{34.2+0.1 \times 5000 \times 7 \%}} \mathrm{kV} \cdot \mathrm{A}=2255 \mathrm{kV} \cdot \mathrm{A}
$$

## 【知识点解析】

(1) 无功经济当量 $K_{\mathrm{q}}$

无功经济当量 $K_{\mathrm{q}}$ 的物理概念是, 变压器每减少 $1 \mathrm{kvar}$ 无功功率消耗时, 引起连接系统有 功损失下降的 $\mathrm{kW}$ 值。所以 $K_{\mathrm{q}}$ 值的大小和变压器在系统中的位置直接相关:

$$
K_{\mathrm{q}}=\frac{\Delta P_{\mathrm{C}}}{\Delta Q}
$$

式中, $\Delta Q$ 为变压器无功功率消耗减少值 (kvar); $\Delta P_{\mathrm{C}}$ 为变压器连接系统有功功率损失下 降值 $(\mathrm{kW})$ 。

(2) 变压器经济运行条件

变电所主变压器经济运行的条件见表 2-3。

表 2-3 变电所主变压器经济运行的条件

| 序 号 | 主变压器台数 | 经济运行的临界负荷 | 经济运行条件 |
| :---: | :---: | :---: | :---: |
|  | 2 |  | $\begin{array}{l}\text { 若 } S<S_{\mathrm{cr}} \text { 宜 } 1 \text { 台运行 } \\ \text { 若 } S>S_{\mathrm{cr}} \text { 宜 2台运行 }\end{array}$ |

| 序 号 | 主变压器台数 | 经济运行的临界负荷 | 经济运行条件 |
| :---: | :---: | :---: | :---: |
| 2 | $n$ 台 | $S_{\mathrm{cr}}=S_{\mathrm{r}} \sqrt{n(n-1) \frac{P_{0}+K_{\mathrm{q}} Q_{0}}{P_{\mathrm{k}}+K_{\mathrm{q}} Q_{\mathrm{r}}}}$ | $\begin{array}{c}\text { 若 } S<S_{\mathrm{cr}} \text { 宜 } n-1 \text { 台运行 } \\ \text { 若 } S>S_{\mathrm{cr}} \text { 宜 } n \text { 台运行 }\end{array}$ |

注: $S_{\mathrm{cr}}$ 为经济运行临界负荷 $(\mathrm{kV} \cdot \mathrm{A}) ; S_{\mathrm{r}}$ 为变压器的额定容量 $(\mathrm{kV} \cdot \mathrm{A}) ; S$ 为变电所实际负荷 $(\mathrm{kV} \cdot \mathrm{A}) ; P_{0}$ 为 变压器空载有功损耗 (铁损, $\mathrm{kW}$ ); $Q_{0}$ 为变压器空载时的无功损耗 $(\mathrm{kvar}), Q_{0} \approx S_{\mathrm{r}}\left(I_{0} \%\right) / 100 ; I_{0} \%$ 为变压器 空载电流占额定电流的百分值 $(\%) ; P_{\mathrm{k}}$ 为变压器满载 (短路) 有功损耗 $(\mathrm{kW}) ; Q_{\mathrm{r}}$ 为变压器满载 (短路) 无 功损耗 $(\mathrm{kvar}), Q_{\mathrm{r}} \approx S_{\mathrm{r}}\left(U_{\mathrm{k}} \%\right) / 100 \% ; U_{\mathrm{k}} \%$ 为变压器阻抗电压占额定电压的百分值 $(\%) ; K_{\mathrm{q}}$ 为无功功率经济 当量 $(\mathrm{kW} / \mathrm{kvar})$, 由发电机电压直配的工厂变电所 $K_{\mathrm{q}}=0.02 \sim 0.04 \mathrm{~kW} / \mathrm{kvar}$, 经两级变压的工厂变电所 $K_{\mathrm{q}}=$ $0.05 \sim 0.08 \mathrm{~kW} / \mathrm{kvar}$, 经三级及以上变压的工厂变电所 $K_{\mathrm{q}}=0.01 \sim 0.15 \mathrm{~kW} / \mathrm{kvar}$, 在不计及上述计算条件时, 一般取 $K_{\mathrm{q}}=0.1 \mathrm{~kW} / \mathrm{kvar}^{\circ}$

2-41: 变压器负荷率为下列哪一项时, 变压器的有功损失率最小? ( 供配电 2014 年 考题)
(A) $37 \%$
(B) $50 \%$
(C) $65 \%$
(D) $80 \%$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 291 页。

变压器的有功损失率最小时变压器负荷率为

## 【知识点解析】

$$
\beta_{\mathrm{jP}}=\sqrt{\frac{P_{0}}{P_{\mathrm{K}}}}=\sqrt{\frac{4.64}{34.2}}=0.37=37 \%
$$

变压器有功经济负载系数:

$$
\beta_{\mathrm{jP}}=\sqrt{\frac{P_{0}}{P_{\mathrm{K}}}}
$$

式 (2-5) 说明, 当铜损等于铁损时, 变压器的损失率达到最低, $\beta_{\mathrm{jP}}$ 称为有功经济负载 系数。所以, 当固定变压器运行时, 可以通过调负载来降低 $\Delta P \%$ 。一般变压器的 $\frac{P_{0}}{P_{\mathrm{K}}} \approx \frac{1}{4} \sim$ $\frac{1}{3}$, 故最低损失率大体发生在负载系数 $\beta \approx 0.5 \sim 0.6$ 的情况下。

例题 2-42 : 已知设计选用额定容量为 $1600 \mathrm{kV} \cdot \mathrm{A}$, 变压器的空载损耗为 $2110 \mathrm{~W}$ 、负载 损耗为 $10250 \mathrm{~W}$, 空载电流为 $0.25 \%$ 、阻抗电压为 $6 \%$, 在负载率为 $51 \%$ 的情况下, 变压器 的综合有功功率损耗应为下列哪组数值? (无功功率经济当量取 $0.1 \mathrm{~kW} / \mathrm{kvar}$ ) (供配电 2013 年考题改编)
(A) $59.210 \mathrm{~kW}$
(B) $6.304 \mathrm{~kW}$
(C) $5.228 \mathrm{~kW}$
(D) $7.673 \mathrm{~kW}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1544 页或《钢铁企 业电力设计手册》 (上册) 第 295 页。

变压器的无功功率损耗为

$$
\Delta Q_{\mathrm{T}}=Q_{0}+Q_{\mathrm{k}}\left(\frac{S_{\mathrm{c}}}{S_{\mathrm{r}}}\right)^{2}=\frac{I_{0} \%}{100} S_{\mathrm{r}}+\frac{u_{\mathrm{k}} \%}{100} S_{\mathrm{r}}\left(\frac{S_{\mathrm{c}}}{S_{\mathrm{r}}}\right)^{2}=\left[\frac{0.25}{100} \times 1600+\frac{6}{100} \times 1600 \times(0.51)^{2}\right] \mathrm{kvar}
$$

$=28.97 \mathrm{kvar}$

变压器的综合有功功率损耗为

$$
\sum P=P_{0}+P_{\mathrm{k}}\left(\frac{S_{\mathrm{c}}}{S_{\mathrm{r}}}\right)^{2}+K_{\mathrm{q}} \Delta Q_{\mathrm{T}}=\left[2.11+10.25 \times(0.51)^{2}+0.1 \times 28.97\right] \mathrm{kW}=7.673 \mathrm{~kW}
$$

例题 2-43 2-44: 某车间变电所设 10/0.4 供电变压器一台, 变电所设有低压配电室, 用 于布置电压配电柜。变压器容量为 $1250 \mathrm{kV} \cdot \mathrm{A}, U_{\mathrm{d}} \%=5, \triangle / Y$ 接线, 短路损耗为 $13.8 \mathrm{~kW}$ 。变 电所低压侧总负荷为 $836 \mathrm{~kW}$, 功率因数为 0.76 。低压用电设备中电动机 $\mathrm{M}_{1}$ 的额定功率为 $45 \mathrm{~kW}$, 额定电压为 $380 \mathrm{~V}$, 额定电流为 $94.1 \mathrm{~A}$, 额定转速为 $740 \mathrm{r} / \mathrm{min}$, 效率为 $92.0 \%$, 功 率因数为 0.79 , 最大转矩比为 2 。电动机 $M_{1}$ 的供电电缆型号为 $V V-0.6 / 1 \mathrm{kV}, 3 \times 25+1 \times$

算中忽略变压器进线侧阻抗和变压器至低压配电柜的母线阻抗)

2-43：拟在低压配电室设置无功功率自动补偿装置, 将功率因数从 0.76 补偿至 0.92 , 计算补偿后该变电所年节能量应为下列哪项数值? (变电所的年运行时间按 365 天 $\times 24$ 小时 计算）（供配电 2017 年考题）
(A) $29731 \mathrm{~kW} \cdot \mathrm{h}$
(B) $31247 \mathrm{~kW} \cdot \mathrm{h}$
(C) $38682 \mathrm{~kW} \cdot \mathrm{h}$
(D) $40193 \mathrm{~kW} \cdot \mathrm{h}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 297 页。

由于在低压配电室设置无功功率自动补偿装置, 题目中忽略变压器进线侧阻抗和变压器 至低压配电柜的母线阻抗，此部分的损耗不考虑，只需计算 10/0.4 供电变压器。故 10/0.4 供电变压器补偿后该变电所年节能量为

$$
\Delta P t=\left(\frac{P_{2}}{S_{\mathrm{N}}}\right)^{2}\left(\frac{1}{\cos ^{2} \varphi_{1}}-\frac{1}{\cos ^{2} \varphi_{2}}\right) P_{\mathrm{K}} t=\left(\frac{836}{1250}\right)^{2} \times\left(\frac{1}{0.76^{2}}-\frac{1}{0.92^{2}}\right) \times 13.8 \times 365 \times 24 \mathrm{~kW} \cdot \mathrm{h}=29731 \mathrm{~kW} \cdot \mathrm{h}
$$

2-44: 拟采用就地补偿的方式将电动机 $\mathrm{M}_{1}$ 的功率因数补偿至 0.92 , 计算补偿后该电动 机馈电线路的年节能量应为下列哪项数值? (电动机的年运行时间按 365 天 $\times 24$ 小时计算) (供配电 2017 年考题改编)
(A) $6350 \mathrm{~kW} \cdot \mathrm{h}$
( B ) $7132 \mathrm{~kW} \cdot \mathrm{h}$
(C) $8223 \mathrm{~kW} \cdot \mathrm{h}$
(D) $9836 \mathrm{~kW} \cdot \mathrm{h}$

答案:【D】

解答过程: 依据《钢铁企业电力设计手册》 (上册) 第 297 页。

计算补偿后该电动机馈电线路的年节能量:

$$
\begin{aligned}
\Delta P t & =\left(\frac{P}{\eta U}\right)^{2} R\left(\frac{1}{\cos ^{2} \varphi_{1}}-\frac{1}{\cos ^{2} \varphi_{2}}\right) t \\
& =\left(\frac{45}{0.92 \times 380}\right)^{2} \times 0.732 \times 0.22 \times\left(\frac{1}{0.79^{2}}-\frac{1}{0.92^{2}}\right) \times 10^{-3} \times 365 \times 24 \mathrm{~kW} \cdot \mathrm{h}=9836 \mathrm{~kW} \cdot \mathrm{h}
\end{aligned}
$$

## 【知识点解析】

提高功率因数的节能作用

1) 提高功率因数可减少线路损耗。如果输电线路导线每相电阻为 $R(\Omega)$, 则三相输电 线路的功率损耗为

$$
\Delta P=3 I^{2} R \times 10^{-3}=\frac{P^{2} R}{U^{2} \cos ^{2} \varphi} \times 10^{-3}
$$

式中, $\Delta P$ 为三相输电线路的功率损耗 $(\mathrm{kW}) ; P$ 为电力线路输送的有功功率 $(\mathrm{kW}) ; U$ 为 线电压 $(\mathrm{V}) ; I$ 为线电流 $(\mathrm{A}) ; \cos \varphi$ 为电力线路输送负荷的功率因数。

由上式可以看出, 在全厂有功功率一定的情况下, $\cos \varphi$ 越低, 功率损耗 $\Delta P$ 将越大。设 法将 $\cos \varphi$ 提高, 就可使 $\Delta P$ 减小。

在线路的电压 $U$ 和有功功率 $P$ 不变的情况下, 改善前的功率因数为 $\cos \varphi_{1}$, 改善后的功 率因数为 $\cos \varphi_{2}$, 则三相回路实际减少的功率损耗可按下式计算:

$$
\Delta P=\left(\frac{P}{U}\right)^{2} R\left(\frac{1}{\cos ^{2} \varphi_{1}}-\frac{1}{\cos ^{2} \varphi_{2}}\right) \times 10^{-3}
$$

2) 减少变压器的铜损。变压器的损耗主要有铁损和铜损。如果提高变压器二次侧的功 率因数，可使总的负荷电流减少，从而减少铜损。

提高功率因数后, 变压器节约的有功功率 $\Delta P$ 和节约的无功功率 $\Delta Q$ 的计算公式为

$$
\begin{aligned}
& \Delta P=\left(\frac{P_{2}}{S_{\mathrm{N}}}\right)^{2}\left(\frac{1}{\cos ^{2} \varphi_{1}}-\frac{1}{\cos ^{2} \varphi_{2}}\right) P_{\mathrm{K}} \\
& \Delta Q=\left(\frac{P_{2}}{S_{\mathrm{N}}}\right)^{2}\left(\frac{1}{\cos ^{2} \varphi_{1}}-\frac{1}{\cos ^{2} \varphi_{2}}\right) Q_{\mathrm{K}}
\end{aligned}
$$

式中, $\Delta P 、 \Delta Q$ 分别为变压器的有功功率节约值 $(\mathrm{kW})$ 和无功功率节约值 $(\mathrm{kvar}) ; P_{2}$ 为 变压器负载侧输出功率 $(\mathrm{kW}) ; S_{\mathrm{N}}$ 为变压器额定容量 $(\mathrm{kV} \cdot \mathrm{A}) ; \cos \varphi_{1}$ 为变压器原负载功 率因数; $\cos \varphi_{2}$ 为提高后的变压器负载功率因数; $P_{\mathrm{K}}$ 为变压器的短路损失 $(\mathrm{kW}) ; Q_{\mathrm{K}}$ 为变 压器额定负载时的无功功率 (kvar)。

3) 减少线路及变压器的电压损失。由于提高了功率因数, 减少了无功电流, 因而减少 了线路及变压器的电流, 从而减小了电压降。

例题 2-45 2-46: 某企业供电系统计算电路如图 2-9 所示。

| 截面 $/ \mathrm{mm}^{2}$ |  | $\begin{array}{l}\text { 电阻 } \theta= \\ 75^{\circ} \mathrm{C} / \\ (\Omega / \mathrm{km})\end{array}$ | $/(\Omega / \mathrm{km})$ | $\begin{array}{l}\text { 埋地 } 25^{\circ} \mathrm{C} \text { 的 } \\ \text { 允许负荷 } \\ / \mathrm{MV} \cdot \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 明敷 } 30^{\circ} \mathrm{C} \text { 的 } \\ \text { 允许负荷/ } \\ \mathrm{MV} \cdot \mathrm{A}\end{array}$ | $\frac{\text { 电压损失 } / \% /(\mathrm{MW} \cdot \mathrm{km})]}{\cos \varphi}$ |  |  | $\frac{\text { 电压损失 } / \% /(\mathrm{kA} \cdot \mathrm{km})]}{\cos \varphi}$ |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  |  |  |  |  |  |  |  |  |  |  |
| 促 | $3 \times 50$ | 0.428 | 0.137 | 7.76 | 10.85 | $\begin{array}{c}0.8 \\ 0.043 \\ 0.033\end{array}$ | $\begin{array}{l}0.85 \\ 0.042 \\ 0.031\end{array}$ | $\begin{array}{c}0.9 \\ 0.39 \\ 0.029\end{array}$ | $\begin{array}{c}0.8 \\ 2.099 \\ 1.589\end{array}$ | $\begin{array}{l}0.85 \\ 2.158 \\ 1.613\end{array}$ | $\begin{array}{c}0.9 \\ 2.202 \\ 1.638\end{array}$ |
|  | $3 \times 70$ | 0.305 | 0.128 | 9.64 | 13.88 |  |  |  |  |  |  |

图中 $35 \mathrm{kV}$ 电缆线路采用交联聚乙烯铜芯电缆, 长度为 $3.5 \mathrm{~km}$, 电缆截面积为 $150 \mathrm{~mm}^{2}$, $35 \mathrm{kV}$ 电缆有关参数见表 2-4, 请回答下列问题, 并列出解答过程。

表 2-4 $35 \mathrm{kV}$ 交联聚乙烯绝缘电缆的电压损失表

2-45：假定总降压变电所计算有功负荷为 $15000 \mathrm{~kW}$ ，补偿前后的功率因数分别为 0.8 和 0.9 , 该段线路补偿前后有功损耗为下列哪一项? (供配电 2012 年考题)
(A) $28 \mathrm{~kW}, 22 \mathrm{~kW}$
(B) $48 \mathrm{~kW}, 38 \mathrm{~kW}$
(C) $83 \mathrm{~kW}, 66 \mathrm{~kW}$
(D) $144 \mathrm{~kW}, 113 \mathrm{~kW}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 26 页 (第三版第 16 页)。

补偿前线路损耗:

$$
\Delta P_{\mathrm{L} 1}=3 I_{\mathrm{C} 1}^{2} R \times 10^{-3}=3\left(\frac{P}{\sqrt{3} U \cos \varphi_{1}}\right)^{2} R \times 10^{-3}=3 \times\left(\frac{15000}{\sqrt{3} \times 35 \times 0.8}\right)^{2} \times 0.143 \times 10^{-3} \times 3.5 \mathrm{~kW}=144 \mathrm{~kW}
$$

补偿后线路损耗:

$$
\Delta P_{\mathrm{L} 2}=3 I_{\mathrm{C} 2}^{2} R \times 10^{-3}=3\left(\frac{P}{\sqrt{3} U \cos \varphi_{2}}\right)^{2} R \times 10^{-3}=3 \times\left(\frac{15000}{\sqrt{3} \times 35 \times 0.9}\right)^{2} \times 0.143 \times 10^{-3} \times 3.5 \mathrm{~kW}=113 \mathrm{~kW}
$$

题中对线路温度无要求, 不考虑温度修正, 选 $\mathrm{D}$ 。

2-46: 假定车间变电所变压器额定容量为 $S_{\mathrm{N}}=20000 \mathrm{kV} \cdot \mathrm{A}$, 空载损耗为 $P_{0}=3.8 \mathrm{~kW}$, 短路损耗为 $P_{\mathrm{K}}=16 \mathrm{~kW}$, 正常运行时的计算负荷为 $S_{\mathrm{j}}=1500 \mathrm{kV} \cdot \mathrm{A}$, 该变压器在正常运行时 的有功损耗 $\Delta P_{\mathrm{T}}$ 为下列哪一项? (供配电 2012 年考题)
(A) $9 \mathrm{~kW}$
(B) $12.8 \mathrm{~kW}$
(C) $15.2 \mathrm{~kW}$
(D) $19.2 \mathrm{~kW}$

答案：【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 30 页（第三版第 16 页)。

变压器在正常运行时的有功损耗 $\Delta P_{\mathrm{T}}$ 为

$$
\Delta P_{\mathrm{T}}=P_{0}+P_{\mathrm{K}}\left(\frac{S_{\mathrm{c}}}{S_{\mathrm{r}}}\right)^{2}=\left[3.8+16 \times\left(\frac{1500}{2000}\right)^{2}\right] \mathrm{kW}=12.8 \mathrm{~kW}
$$

例题 2-47：某企业拟建一座 $10 \mathrm{kV}$ 变电站, 用电负荷如下：大批量冷加工机床、焊接 变压器组、泵、通风机类设备等。在该变电站设计中, 下列哪项不是节能措施? 请说明依据 和理由。(供配电 2011 年考题)

(A) 合理选择供电电压等级

(B) 为了充分利用设备的容量资源, 应尽量使变压器满负荷运行

(C) 提高系统的功率因数

(D) 选择低损耗变压器

答案:【B】

解答过程: 依据《钢铁企业电力设计手册》(上册) 第 291 页、第 297 页。

6.3 节变配电设备的节电中，答案 $A 、 C 、 D$ 是节电措施。

变压器的最低损失率发生在 $\beta_{\mathrm{jP}}=\sqrt{\frac{P_{0}}{P_{\mathrm{K}}}}$, 一般为 $0.5 \sim 0.6$, 从变压器的功率损失和损失 率的负荷特性曲线中看出, 最低损失率之后负载率越大, 变压器的功率损失越大, 所以答案 B 错。

例题 2-48 2-49: 某炼钢厂除尘风机电动机额定功率为 $P_{\mathrm{e}}=2100 \mathrm{~kW}$, 额定转速为 $N=$ $1500 \mathrm{r} / \mathrm{min}$, 额定电压为 $U_{\mathrm{n}}=10 \mathrm{kV}$, 额定效率为 $\eta_{\mathrm{m}}=0.952$; 除尘风机额定功率为 $P_{\mathrm{N}}=$ $2000 \mathrm{~kW}$, 额定转速为 $N=1491 \mathrm{r} / \mathrm{min}$, 据工艺状况工作在高速或低速状态, 高速时转速为 $1350 \mathrm{r} / \mathrm{min}$, 低速时为 $300 \mathrm{r} / \mathrm{min}$, 年作业 320 天, 每天 $24 \mathrm{~h}$ 。进行方案设计时, 做液力耦合 器调速方案和变频器调速方案的技术比较, 变频器效率为 0.96 。请回答下列问题, 并列出 解答过程。

2-48: 如果除尘风机运行在高速时, 这种情况下用变频调速器调速比液力耦合器调速 每天省电多少度?（供配电 2012 年考题改编）
(A) $2351 \mathrm{~kW} \cdot \mathrm{h}$
( B ) $3231 \mathrm{~kW} \cdot \mathrm{h}$
(C) $2599 \mathrm{~kW} \cdot \mathrm{h}$
(D) $3958 \mathrm{~kW} \cdot \mathrm{h}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 306 页、第 309 页。

根据风机轴功率与转速的特性关系, 电动机的额定效率:

$$
\frac{P_{2}}{P_{1}}=\left(\frac{N_{2}}{N_{1}}\right)^{3} \Rightarrow P_{2}=P_{1}\left(\frac{N_{2}}{N_{1}}\right)^{3}=2000 \times\left(\frac{1350}{1491}\right)^{3} \mathrm{~kW}=1484.56 \mathrm{~kW}
$$

液力耦合器效率 $\eta_{\mathrm{M} 1}=1-\frac{1500-1350}{1500}=0.9$, 变频效率 $\eta_{\mathrm{M} 2}=0.96$, 额定效率 $\eta_{\mathrm{m}}=0.952$, 变频调速器调速比液力耦合器调速每天省电:

## 【知识点解析】

$$
W=\frac{P_{2}}{\eta_{\mathrm{m}}}\left(\frac{1}{\eta_{\mathrm{M} 1}}-\frac{1}{\eta_{\mathrm{M} 2}}\right) t=\frac{1484.56}{0.952}\left(\frac{1}{0.9}-\frac{1}{0.96}\right) \times 24 \mathrm{~kW} \cdot \mathrm{h}=2599 \mathrm{~kW} \cdot \mathrm{h}
$$

（1）更换高效电动机（交流、变频装置等）节省的电量计算

$$
W=P_{\mathrm{N}}\left(\frac{1}{\eta_{2}}-\frac{1}{\eta_{1}}\right) T_{\mathrm{Y}} K_{\mathrm{L}} K_{\mathrm{W}}
$$

式中, $P_{\mathrm{N}}$ 为直流电动机的额定容量 $(\mathrm{kW}) ; \eta_{1}$ 为晶闸管交流装置的效率; $\eta_{2}$ 为电动发电机 组的效率; $T_{\mathrm{Y}}$ 为年运行时间 $(\mathrm{h}) ; K_{\mathrm{L}}$ 为平均负载系数; $K_{\mathrm{W}}$ 为实际有效作业率。

（2）更换高效电动机（交流、变频装置等）节省的电费计算（不考虑负荷率和作 业率) 采用高效电动机每年节约的电费可按下式计算:

$$
G_{\mathrm{d}}=\frac{J_{\mathrm{d}} P t}{\eta_{\mathrm{m}}}\left(\frac{1}{\eta_{\mathrm{M} 1}}-\frac{1}{\eta_{\mathrm{M} 2}}\right)
$$

式中, $J_{\mathrm{d}}$ 为电价 $($ 元 $/ \mathrm{kW} \cdot \mathrm{h}) ; P$ 为原的轴功率 $(\mathrm{kW}) ; t$ 为年运行时间 $(\mathrm{h}) ; \eta_{\mathrm{m}}$ 为机械 传动装置的效率; $\eta_{\mathrm{M} 1}$ 为低效电动机的效率; $\eta_{\mathrm{M} 2}$ 为高效电动机的效率。

2-49: 已知从风机的供电回路测得, 采用变频调速方案时, 风机高速运行时功率为 $1202 \mathrm{~kW}$, 低速运行时功率为 $10 \mathrm{~kW}$, 采用液力耦合器调速方案时, 风机高速运行时功率为 $1406 \mathrm{~kW}$, 低速时为 $56 \mathrm{~kW}$, 若除尘风机高速和低速各占 $50 \%$, 则采用变频调速比采用液力 耦合器调速每年节约多少度电? (供配电 2012 年考题)
(A) $688042 \mathrm{~kW} \cdot \mathrm{h}$
(B) $726151 \mathrm{~kW} \cdot \mathrm{h}$
(C) $960000 \mathrm{~kW} \cdot \mathrm{h}$
(D) $10272285 \mathrm{~kW} \cdot \mathrm{h}$

答案:【C】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 303 页例 7 中相关公式。

1) 高速时, 应用变频调速方案和液力耦合器方案的功率差为 (1406-1202) kW $=204 \mathrm{~kW}$, 对应节省的电量为

$$
W_{1}=\Delta P t=204 \times(50 \% \times 320 \times 24) \mathrm{kW} \cdot \mathrm{h}=783360 \mathrm{~kW} \cdot \mathrm{h}
$$

2) 低速时, 应用变频调速方案和液力耦合器方案的功率差为 $(56-10) \mathrm{kW}=46 \mathrm{~kW}$, 对 应节省的电量为

$$
W_{2}=\Delta P t=46 \times(50 \% \times 320 \times 24) \mathrm{kW} \cdot \mathrm{h}=176640 \mathrm{~kW} \cdot \mathrm{h}
$$

$3)$ 变频调速比采用液力耦合器调速每年节约电量:

$$
W=W_{1}+W_{2}=(783360+176640) \mathrm{kW} \cdot \mathrm{h}=960000 \mathrm{~kW} \cdot \mathrm{h}
$$

例题 2-50 2-52 : 某一除尘风机拟采用变频调速，技术数据：在额定风量时交流感应 电动机计算功率为 $P=900 \mathrm{~kW}$, 电动机综合效率为 $\eta_{\mathrm{m} 100}=0.92$, 变频器效率为 $\eta_{\mathrm{mp} 100}=0.976$; $50 \%$ 额定风量工作时, 电动机效率为 $\eta_{\mathrm{m} 50}=0.8$, 变频器效率为 $\eta_{\mathrm{mp} 50}=0.92$ 。20\%额定风量工 作时, 电动机效率为 $\eta_{\mathrm{m} 20}=0.65$, 变频器效率为 $\eta_{\mathrm{mp} 20}=0.9$ 。工作制度：年工作时间为 $6000 \mathrm{~h}$ ，额定风量下工作时间占 40\%，50\%额定风量下工作时间占 30\%，20\%额定风量下占 $30 \%$; 忽略电网损失。请回答下列问题, 并列出解答过程。

2-50：采用变频调速，在上述工作制度下，该风机的年耗电量与下述哪项值相近?
(A) $2645500 \mathrm{~kW} \cdot \mathrm{h}$
(B) $2702900 \mathrm{~kW} \cdot \mathrm{h}$
(C) $3066600 \mathrm{~kW} \cdot \mathrm{h}$
(D) $4059900 \mathrm{~kW} \cdot \mathrm{h}$

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(下册) 第 306 页。

根据风机速度与功率的特性, 功率与速度 (风量) 的 3 次方成正比, 即 $\frac{P_{2}}{P_{1}}=\left(\frac{N_{2}}{N_{1}}\right)^{3}=$ $\left(\frac{Q_{2}}{Q_{1}}\right)^{3}$, 故各个风量对应的功率如下:

额定风量对应的功率 $P_{100}=\frac{P_{\mathrm{n}}}{\eta_{\mathrm{m} 100} \eta_{\mathrm{mp} 100}}, 50 \%$ 额定风量对应的功率 $P_{50}=\frac{(0.5)^{3} P_{\mathrm{n}}}{\eta_{\mathrm{m} 50} \eta_{\mathrm{mp} 50}}, 20 \%$ 额 定风量对应的功率 $P_{20}=\frac{(0.2)^{3} P_{\mathrm{n}}}{\eta_{\mathrm{m} 20} \eta_{\mathrm{mp} 20}}$ 。

风机的年耗电量为

$$
\begin{aligned}
W & =P T_{\mathrm{Y}}=P_{\mathrm{n}}\left[\frac{40 \%}{\eta_{\mathrm{m} 100} \eta_{\mathrm{mp} 100}}+\frac{30 \% \times(0.5)^{3}}{\eta_{\mathrm{m} 50} \eta_{\mathrm{mp} 50}}+\frac{30 \% \times(0.2)^{3}}{\eta_{\mathrm{m} 20} \eta_{\mathrm{mp} 20}}\right] T_{\mathrm{Y}} \\
& =900 \times 6000 \times\left[\frac{40 \%}{0.92 \times 0.976}+\frac{30 \% \times(0.5)^{3}}{0.8 \times 0.92}+\frac{30 \% \times(0.2)^{3}}{0.65 \times 0.9}\right] \mathrm{kW} \cdot \mathrm{h} \\
& =2702849 \mathrm{~kW} \cdot \mathrm{h}
\end{aligned}
$$

## 【知识点解析】

用年平均负荷来确定年电能消耗量：企业年电能消耗量用年平均负荷和实际工作小时数 计算, 当已知企业的计算有功功率 $P_{\mathrm{c}}$ 及计算无功功率 $Q_{\mathrm{c}}$ 后, 企业的年有功 $W_{\mathrm{y}}$ 及无功电能 $W_{\mathrm{ry}}$ 消耗量的计算式为

$$
\begin{gathered}
W_{\mathrm{y}}=\alpha_{\mathrm{av}} P_{\mathrm{c}} T_{\mathrm{n}}(\mathrm{kW} \cdot \mathrm{h}) \\
W_{\mathrm{m}}=\beta_{\mathrm{av}} Q_{\mathrm{c}} T_{\mathrm{n}}(\mathrm{kvar} \cdot \mathrm{h})
\end{gathered}
$$

式中， $\alpha_{\mathrm{av}} 、 \beta_{\mathrm{av}}$ 为年平均有功、无功负荷系数，应采用同类型企业的多年累积的统计数据， 当缺乏此数据时，作为估算， $\alpha_{\mathrm{av}}$ 值一般取 $0.7 \sim 0.75, \beta_{\mathrm{av}}$ 值取 $0.76 \sim 0.82 ; T_{\mathrm{n}}$ 为年实际工作 小时数，一班制可取 $1860 \mathrm{~h}$ ，二班制可取 $3720 \mathrm{~h}$ ，三班制可取 $5580 \mathrm{~h}$ 。

2-51: 若不采用变频器调速, 风机风量 $Q_{\mathrm{i}}$ 的改变采用控制风机出口挡板开度的方式, 在上述工作制度下, 该风机的年耗电量与下列哪个数值最接近? (设风机扬程为 $H_{\mathrm{i}}=1.4-$ $0.4 \times Q_{\mathrm{i}}^{2}$, 式中, $Q_{\mathrm{i}}$ 和 $H_{\mathrm{i}}$ 均为标幺值。提示: $P_{\mathrm{i}}=\frac{Q_{\mathrm{i}} H_{\mathrm{i}}}{\eta_{\mathrm{m}}}$ )
(A) $3979800 \mathrm{~kW} \cdot \mathrm{h}$
(B) $4220800 \mathrm{~kW} \cdot \mathrm{h}$
(C) $4353900 \mathrm{~kW} \cdot \mathrm{h}$
(D) $5388700 \mathrm{~kW} \cdot \mathrm{h}$

答案:【C】

解答过程: 依据《钢铁企业电力设计手册》 (上册) 第 306 页。

额定风量对应的扬程为 $H_{100}=1.4-0.4 \times Q_{100}^{2}=1.4-0.4 \times 1^{2}=1$

$50 \%$ 额定风量对应的扬程为 $H_{50}=1.4-0.4 \times Q_{50}^{2}=1.4-0.4 \times 0.5^{2}=1.3$

$20 \%$ 额定风量对应的扬程为 $H_{20}=1.4-0.4 \times Q_{20}^{2}=1.4-0.4 \times 0.2^{2}=1.384$ 风机的年耗电量为

$$
\begin{aligned}
W & =\frac{P_{\mathrm{n}} H_{\mathrm{i}} Q_{\mathrm{i}}}{\eta_{\mathrm{m}}} T_{\mathrm{Y}}=\frac{P_{\mathrm{n}}}{\eta_{\mathrm{m}}}\left(40 \% \times H_{100} Q_{100}+30 \% \times H_{50} Q_{50}+30 \% \times H_{20} Q_{20}\right) T_{\mathrm{Y}} \\
& =\frac{900}{0.92} \times 6000 \times(40 \% \times 1 \times 1+30 \% \times 1.3 \times 0.5+30 \% \times 1.384 \times 0.2) \mathrm{kW} \cdot \mathrm{h} \\
& =4353947 \mathrm{~kW} \cdot \mathrm{h}
\end{aligned}
$$

## 【知识点解析】

调节电动机的转速, 可以实现变速变流量调节。

1) 变速变流量的节能原理。根据风机、水原的压力一流量特性曲线, 按照工艺要求的 流量, 实现变速变流量控制, 是节电的有效方法。从理论上讲, 风机、原类具有以下特点:

$$
\frac{Q_{2}}{Q_{1}}=\frac{N_{2}}{N_{1}}, \frac{H_{2}}{H_{1}}=\left(\frac{N_{2}}{N_{1}}\right)^{2}, \frac{P_{2}}{P_{1}}=\left(\frac{N_{2}}{N_{1}}\right)^{3}
$$

式中, $Q_{1} 、 Q_{2}$ 为流量 $\left(\mathrm{m}^{3} / \mathrm{s}\right) ; N_{1} 、 N_{2}$ 为转速 $(\mathrm{r} / \mathrm{min}) ; P_{1} 、 P_{2}$ 为功率 $(\mathrm{kW}) ; H_{1} 、 H_{2}$ 为扬程 $(\mathrm{m})$ 。

即流量与转速成比例, 而功率与流量的 3 次方成比例。由于风机、水原一般用不调速的 笼型电动机传动, 当流量需要改变时, 用改变风门或蔺门的开度进行控制, 效率很低。若采 用转速控制，当流量减小时，所需功率近似按流量的 3 次方大幅度下降。

$$
P_{\mathrm{B}}=H_{\mathrm{B}} Q_{\mathrm{B}}=1.2 H_{\mathrm{A}} \times 0.8 Q_{\mathrm{A}}=0.96 P_{\mathrm{A}}
$$

a)

b)

a) 风机流量的风门控制 b) 风机流量的转速控制 $\left(\eta_{1}>\eta_{2}\right)$

由图 2-10b 可见, 当流量下降到 $80 \%$ 时, 功率为原来的 $56 \%$ (即降低了 $44 \%$ ), 即

$$
P_{\mathrm{C}}=H_{\mathrm{C}} Q_{\mathrm{C}}=0.7 H_{\mathrm{A}} \times 0.8 Q_{\mathrm{A}}=0.56 P_{\mathrm{A}}
$$

由此看来, 调速比调风门提升的节电率为

$$
\frac{0.96 P_{\mathrm{A}}-0.56 P_{\mathrm{A}}}{0.96 P_{\mathrm{A}}} \times 100 \%=41 \%
$$

可见流量的转速控制节电效果显著。

2-52: 若变频器调速设备的初始投资为 84 万元, 假设采用变频器调速时的年耗电量是 $2156300 \mathrm{~kW} \cdot \mathrm{h}$, 不采用变频器调速时的年耗电量是 $3473900 \mathrm{~kW} \cdot \mathrm{h}$, 若电价按 0.7 元 $/(\mathrm{kW} \cdot \mathrm{h})$ 计算, 仅考虑电价因素时预计初始投资成本回收期约为多少个月?
(A) 10 个月
(B) 11 个月
(C) 12 个月
(D) 13 个月

答案:【B】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 290 页。

因题目要求仅考虑电价因素 (忽略时间价值因素等)

单月电费: $G_{\mathrm{Y}}=G_{\mathrm{d}} / 12=\frac{(3473900-2156300) \times 0.7}{12}$ 万元 $/$ 月 $=7.686$ 万元 $/$ 月

回收期: $T_{\mathrm{Y}}=Z / G_{\mathrm{Y}}=84 / 7.686$ 月 $=10.92$ 月 $\approx 11$ 月

例题 2-53: 某厂为进行节能技术改造, 拟将原由晶闸管整流器供电的直流电动机改用交流 调速同步电动机, 电动机水冷方式不变, 原直流电动机的功率 $P_{\mathrm{n}}=2500 \mathrm{~kW}$, 转速为 $585 \mathrm{r} / \mathrm{min}$, 要求调速比大于 $15: 1$ 。该直流电动机的设备年工作 $6000 \mathrm{~h}$, 有效作业率为 0.7 , 平均负载系 数为 0.65 , 设直流电动机平均效率为 0.91 , 同步电动机的平均效率为 0.96 , 改为交流传动 方案后，电动机本身的年节能为下列哪一项数值?
(A) $39.1 \times 10^{4} \mathrm{~kW} \cdot \mathrm{h}$
(B) $60.9 \times 10^{4} \mathrm{~kW} \cdot \mathrm{h}$
(C) $85.9 \times 10^{4} \mathrm{~kW} \cdot \mathrm{h}$
(D) $188.7 \times 10^{4} \mathrm{~kW} \cdot \mathrm{h}$

答案:【A】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 306 页。

改为交流传动方案后电动机本身的年节能:

$$
W=P_{\mathrm{N}}\left(\frac{1}{\eta_{2}}-\frac{1}{\eta_{1}}\right) T_{\mathrm{Y}} K_{\mathrm{L}} K_{\mathrm{W}}=2500 \times\left(\frac{1}{0.91}-\frac{1}{0.96}\right) \times 6000 \times 0.65 \times 0.7 \mathrm{~kW} \cdot \mathrm{h}=39.1 \times 10^{4} \mathrm{~kW} \cdot \mathrm{h}
$$

例题 2-54: 某变电站, 整组 $35 \mathrm{kV}$ 电容器户内安装于一间电容器室内。单台电容器容 量为 $500 \mathrm{kvar}$, 电容器组每相电容器 10 并 4 串, 介质损耗角正切值 $(\tan \delta)$ 为 $0.05 \%$, 串联 电抗器额定端电压为 $1300 \mathrm{~V}$, 额定电流为 $850 \mathrm{~A}$, 损耗为 $0.03 \mathrm{~kW} / \mathrm{kvar}$, 与暖通专业进行通 风量配合时, 电容器室一组电容器的发热量应为下列哪项数值? (发输电 2016 年考题)
(A) $30 \mathrm{~kW}$
(B) $69.45 \mathrm{~kW}$
(C) $99.45 \mathrm{~kW}$
(D) $129.45 \mathrm{~kW}$

答案：【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2008。

条文说明第 9.2.1 条、第 9.2.3 条中并联电容器负荷 $60 \mathrm{Mvar}, 3$ 相, 每相 10 并 4 串, 单台 $500 \mathrm{kvar}$, 共计 120 台。电容器介质损耗发热量为

$$
P_{\mathrm{C}}=N Q_{\mathrm{C}} \tan \delta=120 \times 500 \times 0.05 \% \mathrm{~kW}=30 \mathrm{~kW}
$$

三相共计三台电抗器, 电抗器发热量为

$$
P_{\mathrm{L}}=N Q_{\mathrm{L}} K=3 \times 1.3 \times 850 \times 0.03 \mathrm{~kW}=99.45 \mathrm{~kW}
$$

电容器室一组电容器的发热量为

$$
\sum P=P_{\mathrm{C}}+P_{\mathrm{L}}=(30+99.45) \mathrm{kW}=129.45 \mathrm{~kW}
$$

## 第 3 章 负荷计算与负荷分级

## 【知识点导图】

《工业与民用供配电设计手册》第四版 (上册) 第 1 章对负荷计算章节的内容更新较 小, 明确了最大负荷和平均负荷概念; 更新了周期工作制、短时工作制电动机设备功率的换 算等; 需要系数法、利用系数法负荷计算小节变动较小。

## 1 设备功率与单位指标法负荷计算

## 【知识点说明】

1）设备功率属于重要考点，依据《工业与民用供配电设计手册》第四版（上册） 1.2 节等。要求熟练掌握周期工作制、短时工作制电动机、电焊机、电炉变压器等设备功率计 算; 掌握用电设备组、消防用电设备、季节性用电设备的总设备功率计算。

2）单位指标法属于冷门考点, 依据《工业与民用供配电设计手册》第四版（上册） 1.3 节。了解负荷密度指标法、综合单位指标法、单位产品耗电量法。

依据书目:

《民用建筑电气设计规范》JGJ 16-2008

## 《工业与民用供配电设计手册》第四版 (上册)

## 《钢铁企业电力设计手册》(上册)

## 参考书目:

《民用建筑电气设计计算及示例》12SDX101-2

例题 3-1：民用建筑中, 关于负荷计算的内容和用途, 下列表述哪一项是不符合规范要 求的?

（A）负荷计算，可作为按发热条件选择变压器、导体及电器的依据

（B）负荷计算, 可作为电能损耗及无功功率补偿的计算依据

(C) 季节性负荷, 可以确定变压器的容量和台数及经济运行方式

(D) 二、三级负荷，可用以确定备用电源及其容量

答案:【D】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008。

第 3.5.1 条 负荷计算应包括下列内容和用途:

1) 负荷计算, 可作为按发热条件选择变压器、导体及电器的依据, 并用来计算电压损 失和功率损耗; 也可作为电能消耗及无功功率补偿的计算依据。
2) 尖峰电流, 可用以校验电压波动和选择保护电器。
3) 一级、二级负荷，可用以确定备用电源或应急电源及其容量。
4) 季节性负荷, 可以确定变压器的容量和台数及经济运行方式。

答案 $\mathrm{D}$ 与本条不符, 选 $\mathrm{D}$ 。

例题 3-2: 弧焊变压器 10 台, 其铭牌容量及数量为: 额定电压为单相 $380 \mathrm{~V}$, 其中 $200 \mathrm{kV} \cdot \mathrm{A}, 4$ 台; $150 \mathrm{kV} \cdot \mathrm{A}, 4$ 台; $100 \mathrm{kV} \cdot \mathrm{A}, 2$ 台; 负载持续率为 $60 \%$, 功率因数为 0.5 。本车间单相 $380 \mathrm{~V}$ 自动弧焊变压器的总有功设备功率应为下列哪项数值? (供配电 2006 年考题)
(A) $619.8 \mathrm{~kW}$
(B) $800 \mathrm{~kW}$
(C) $1240 \mathrm{~kW}$
(D) $1600 \mathrm{~kW}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 页 (第三版第 2 页)。

本车间单相 $380 \mathrm{~V}$ 自动弧焊变压器的总有功设备功率为

$$
\sum P_{\mathrm{e}}=\sum S_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}} \cos \varphi=(4 \times 200+4 \times 150+2 \times 100) \times \sqrt{60 \%} \times 0.5 \mathrm{~kW}=619.7 \mathrm{~kW}
$$

例题 3-3: 已知有一台额定功率为 $40 \mathrm{~kW}$ 、负载持续率为 $40 \%$ 的吊车, 采用需要系数法 进行负荷计算时该设备功率是下列何值? (供配电 2008 年考题)
(A) $25.3 \mathrm{~kW}$
(B) $16 \mathrm{~kW}$
(C) $100 \mathrm{~kW}$
(D) $32 \mathrm{~kW}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 页 (第三版第 2 页)。

本车间单相 $380 \mathrm{~V}$ 自动弧焊变压器的总有功设备功率为

## 【知识点解析】

$$
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=40 \times \sqrt{40 \%} \mathrm{~kW}=25.3 \mathrm{~kW}
$$

周期工作制电动机的设备功率是将额定功率一律换算到负载持续率为 $100 \%$ 的有功功 率，即

$$
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}
$$

式中, $P_{\mathrm{e}}$ 为负载持续率为 $100 \%$ 的有功功率 $(\mathrm{kW}) ; P_{\mathrm{N}}$ 为电动机额定功率 $(\mathrm{kW}) ; \varepsilon_{\mathrm{N}}$ 为电 动机额定负载持续率。

常见的周期工作制电动机是起重机用电动机。过去的习惯做法是: 采用利用系数法时, 换算为 $\varepsilon=100 \%$ 的功率; 采用需要系数法时, 换算为 $\varepsilon=25 \%$ 的功率。这种不统一的做法应 予以摒弃，如利用原有的需要系数时，只要相应地调整其取值即可。

例题 3-4：已知某商场有两台交流货梯 $32 \mathrm{kV} \cdot \mathrm{A}$, 两台交流客梯 $4 \mathrm{kV} \cdot \mathrm{A}$, 额定电压为 单相 $380 \mathrm{~V}$, 功率因数为 $0.9,1 \mathrm{~h}$ 工作制频繁使用。本商场电梯单相 $380 \mathrm{~V}$ 的总有功设备功 率应为下列哪项数值? ( 供配电 2014 年考题改编)
(A) $25.3 \mathrm{~kW}$
(B) $16 \mathrm{~kW}$
( C ) $100 \mathrm{~kW}$
(D) $32.4 \mathrm{~kW}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 5 页。

电梯 $1 \mathrm{~h}$ 工作制频繁使用，按持续率 $25 \%$ 考虑，本商场电梯单相 $380 \mathrm{~V}$ 的总有功设备功 率为

$$
\sum P_{\mathrm{e}}=\sum S_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}} \cos \varphi=(2 \times 32+2 \times 4) \times \sqrt{25 \%} \times 0.9 \mathrm{~kW}=32.4 \mathrm{~kW}
$$

例题 3-5：已知某车间内有 5 台断续周期工作制电动 机组，额定电压为单相 $380 \mathrm{~V}$, 额定功率和负载持续率如 图 3-2 所示。本车间单相 380 V 电动机的总有功设备功率 应为下列哪项数值?
(A) $25.3 \mathrm{~kW}$
(B) $36 \mathrm{~kW}$
(C) $100 \mathrm{~kW}$
(D) $32 \mathrm{~kW}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第 四版 (上册) 第 5 页 (第三版第 2 页)。

本商场电梯单相 $380 \mathrm{~V}$ 的总有功设备功率为

$$
\sum P_{\mathrm{e}}=\sum P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=(7.5 \times \sqrt{60 \%}+2 \times 3 \times \sqrt{15 \%}+2 \times 22 \times \sqrt{40 \%}) \mathrm{kW}=35.96 \mathrm{~kW}
$$

例题 3-6：某省会城市综合体项目，地上 4 栋一类高层建筑，地下室连成一体，总建筑 面积为 $280254 \mathrm{~m}^{2}$, 建筑面积分配和装机指标见表 3-1, 在初步设计方案中拟设置 $10 \mathrm{kV}$ 配 电站一座，该配电站的计算容量为下列哪一项?（供配电 2013 年考题改编）

表 3-1 建筑面积分配和装机指标

| 建 筑 区 域 | 五星级酒店 | 金融总部办公大楼 | 出租商务办公大楼 | 综合商业大楼 |
| :---: | :---: | :---: | :---: | :---: |
| 建筑面积 $/ \mathrm{m}^{2}$ | 58749 | 75860 | 68423 | 77222 |
| 装机指标 $/\left[(\mathrm{V} \cdot \mathrm{A}) / \mathrm{m}^{2}\right]$ | 97 | 106 | 105 | 150 |

(A) $32900 \mathrm{kV} \cdot \mathrm{A}$
(B) $38460 \mathrm{kV} \cdot \mathrm{A}$
(C) $30254 \mathrm{kV} \cdot \mathrm{A}$
(D) $32512 \mathrm{kV} \cdot \mathrm{A}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 8 页 (第三版第 11 页)。 该配电站的单位指标法计算容量见表 3-2。

表 3-2 该配电站的单位指标法计算容量

| 建 筑 区 域 | 建筑面积 $/ \mathrm{m}^{2}$ | 装机指标 $/\left[(\mathrm{V} \cdot \mathrm{A}) / \mathrm{m}^{2}\right]$ | 计算容量 $/ \mathrm{kV} \cdot \mathrm{A}$ |
| :---: | :---: | :---: | :---: |
| 五星级酒店 | 58794 | 97 | 5703 |
| 金融总部办公大楼 | 75860 | 106 | 8041 |
| 出租商务办公大楼 | 68425 | 105 | 7185 |
| 综合商业大楼 | 77222 | 150 | 11583 |
| 合计 |  |  | 32512 |

例题 3-7：某科技园位于寒冷地区，其中规划有科研办公楼高 $99 \mathrm{~m}$, 酒店高 $84 \mathrm{~m}$, 住宅 楼高 $49.5 \mathrm{~m}$, 员工宿舍楼高 $24.5 \mathrm{~m}$, 以及配套商业车库等建筑物。根据表 3-3 列出的几栋 楼建筑的技术指标, 同时系数取 $0.9, \cos \varphi=0.92$, 计算负荷容量应为下列哪项数值?（供配 电 2017 年考题)

表 3-3 科技园的几栋楼建筑的技术指标

| 序 号 | 建筑名称 | 建筑面积 $/ \mathrm{m}^{2}$ | 户数/户 | 计算负荷指标 | 需要系数 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 1 | 科研办公楼 | 31400 | - | $42 \mathrm{~W} / \mathrm{m}^{2}$ | - |
| 2 | 员工宿舍楼 | 2800 | 27 | $2.5 \mathrm{~kW} / 户$ | 0.65 |
| 3 | 住宅楼 | 12122 | 117 | $6 \mathrm{~kW} /$ 户 | 0.4 |
| 4 | 配套商业车库等设施 | 14688 | - | $36 \mathrm{~W} / \mathrm{m}^{2}$ | - |

(A) $1799 \mathrm{kV} \cdot \mathrm{A}$
(B) $1955 \mathrm{kV} \cdot \mathrm{A}$
(C) $2125 \mathrm{kV} \cdot \mathrm{A}$
(D) $2172 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 8 页 (第三版第 11 页)。

表 3-4 科技园的几栋楼建筑的负荷计算表

| 建 筑 名 称 | 建筑面积 $/ \mathrm{m}^{2}$ | 户数/户 | 计算负荷指标 | 需 要 系 数 | 功率 $/ \mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 科研办公楼 | 31400 | - | $42 \mathrm{~W} / \mathrm{m}^{2}$ | - | 1318.8 |
| 员工宿舍楼 | 2800 | 27 | $2.5 \mathrm{~kW} /$ 户 | 0.65 | 43.87 |
| 住宅楼 | 12122 | 117 | $6 \mathrm{~kW} /$ 户 | 0.4 | 280.8 |
| 配套商业车库等设施 | 14688 | - | $36 \mathrm{~W} / \mathrm{m}^{2}$ | - | 2172.24 |
| 功率合计 | 528.77 |  |  |  |  |
| 计算容量 | $S=K_{\Sigma_{\mathrm{p}}} \frac{P}{\cos \varphi}=0.9 \times 2172.24 \div 0.92 \mathrm{kV} \cdot \mathrm{A}=2125.02 \mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  |

## 2 需要系数法负荷计算

## 【知识点说明】

1) 需要系数法属于重要考点，依据《工业与民用供配电设计手册》第四版（上册） 1.4 节等。要求熟练掌握需要系数、同时系数查取, 用电设备组、配电干线或车间变电站的 计算功率、计算视在功率和计算电流。
2) 需要系数法配电干线或车间变电站的计算可以参考《民用建筑电气设计计算及示 例》12SDX101-2。针对需要系数法计算过程本节给出了解题流程图，如图 3-3 所示。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《钢铁企业电力设计手册》 (上册)

## 参考书目:

《民用建筑电气设计计算及示例》12SDX101-2

例题 3-8：某城市综合体设置一座 $10 \mathrm{kV}$ 总配电室及若干变配电室，10 kV 总配电室向 各变配电室和制冷机组放射式供电。10 kV 制冷机组无功功率就地补偿, 各变配电室无功在 低压侧集中补偿, 各变配电室和制冷机组补偿后的功率因数均为 0.9 。综合体内共设 8 台 $10 / 0.4 \mathrm{kV}$ 变压器 (变压器容量及负荷率见表 3-5) 和 3 台 $10 \mathrm{kV}$ 制冷机组, 制冷机组的额 定功率分别为 2 台 $1928 \mathrm{~kW}(\cos \varphi=0.80)$ 和 1 台 $1260 \mathrm{~kW} \quad(\cos \varphi=0.80)$, 按需要系数法计 算综合体的总计算负荷, 其值是下列哪项数值?（同时系数取 0.9 , 不计线路、母线及变压 器损耗)（供配电 2016 年考题）

表 3-5 变压器容量及负荷率

| 变压器编号 | $\mathrm{TM}_{1}$ | $\mathrm{TM}_{2}$ | $\mathrm{TM}_{3}$ | $\mathrm{TM}_{4}$ | $\mathrm{TM}_{5}$ | $\mathrm{TM}_{6}$ | $\mathrm{TM}_{7}$ | $\mathrm{TM}_{8}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 容量 $/ \mathrm{kV} \cdot \mathrm{A}$ | 2000 | 2000 | 1600 | 1600 | 1250 | 1250 | 1000 | 1000 |
| 负荷率 $(\%)$ | 67 | 61 | 72 | 60 | 70 | 65 | 76 | 71 |

(A) $11651 \mathrm{kV} \cdot \mathrm{A}$

(B) $12163 \mathrm{kV} \cdot \mathrm{A}$

(C) $12227 \mathrm{kV} \cdot \mathrm{A}$

(D) $12802 \mathrm{kV} \cdot \mathrm{A}$

答案：【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 10 页（第三版第 3 页)。

题目已知综合体内各变配电室无功在低压侧集中补偿, 综合体内各变配电和制冷机组补 偿后 $10 \mathrm{kV}$ 侧的功率因数均为 0.9 , 不计线路、母线及变压器损耗。

各变配电总计算功率为

$$
\begin{aligned}
\sum P_{\mathrm{T}} & =[2000(0.67+0.61)+1600(0.72+0.6)+1250(0.7+0.65)+1000(0.76+0.71)] \times 0.9 \mathrm{~kW} \\
& =7046.55 \mathrm{~kW}
\end{aligned}
$$

制冷机组总计算功率 (用电设备少于 5 台不考虑需要系数):

$$
\sum P_{\mathrm{C}}=(2 \times 1928+1260) \mathrm{kW}=5116 \mathrm{~kW}
$$

汇总各配电支路，则总配电室 $10 \mathrm{kV}$ 侧的总计算负荷为

$$
\sum S=K_{\sum \mathrm{P}}\left(\sum P_{\mathrm{T}}+\sum P_{\mathrm{C}}\right) / \cos \varphi=0.9 \times(7046.55+5116) / 0.9 \mathrm{kV} \cdot \mathrm{A}=12162.5 \mathrm{kV} \cdot \mathrm{A}
$$

例题 3-9: 某 $2000 \mathrm{kV} \cdot \mathrm{A}$ 变压器低压侧三相四线, 额定频率为 $50 \mathrm{~Hz}$, 母线运行线电压 为 $0.4 \mathrm{kV}$, 总计算负荷合计有功功率为 $1259 \mathrm{~kW}$, 无功功率为 $800 \mathrm{kvar}$, 现在该母线上设置 12 组星形接线的 3 相并联电容器组, 每组串联电抗率为 $7 \%$ 的电抗器, 电容器组参数: 三相 额定线电压为 $0.48 \mathrm{kV}$, 额定容量为 $50 \mathrm{kvar}$, 按需要系数法确定无功功率补偿后总计算容量, 其值是下列哪项数值? $\left(K_{\sum \mathrm{P}}=0.9, K_{\sum \mathrm{Q}}=0.95\right)$ (供配电 2016 年考题改编)
(A) $1144 \mathrm{kV} \cdot \mathrm{A}$
(B) $1153 \mathrm{kV} \cdot \mathrm{A}$
(C) $1175 \mathrm{kV} \cdot \mathrm{A}$
(D) $1307 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 508 页式 (9-20) 或 《工业与民用供配电设计手册》第四版（上册）第 10 页、第 39 页（第三版第 3 页）。

考虑加人电抗器后的并联电容器无功输出为

$$
Q_{\mathrm{B}} \leqslant \frac{3 M}{N} \frac{U_{\mathrm{m}}^{2}}{U_{\mathrm{ce}}^{2}} \frac{Q_{\mathrm{ce}}}{1-A}=\frac{12}{1} \times \frac{0.4^{2}}{0.48^{2}} \times \frac{50}{1-0.07} \mathrm{kvar}=448.03 \mathrm{kvar}
$$

配线干线计算有功功率: $P_{\mathrm{C}}=K_{\Sigma \mathrm{P}}\left(K_{\mathrm{d}} P_{\mathrm{e}}\right)=0.9 \times 1259 \mathrm{~kW}=1133.4 \mathrm{~kW}$

配线干线计算无功功率: $Q_{\mathrm{c}}=K_{\sum Q}\left(K_{\mathrm{d}} P_{\mathrm{e}} \tan \varphi\right)=0.95 \times 800 \mathrm{kvar}=760 \mathrm{kvar}$

配线干线计算容量: $S_{\mathrm{c}}=\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}=\sqrt{1133.4^{2}+(760-448.03)^{2}} \mathrm{kV} \cdot \mathrm{A}=1175.5 \mathrm{kV} \cdot \mathrm{A}$

例题 3-10：若每户住宅用电负荷标准为 $6 \mathrm{~kW}, 255$ 户均匀分配接人三相配电系统, 需 要系数见表 3-6, 三相计算容量为下列哪项数值? ( $\cos \varphi=0.80)$ (供配电 2016 年考题) 表 3-6 需要系数表

| 户 数 | $13 \sim 24$ | $25 \sim 124$ | $125 \sim 259$ | $260 \sim 300$ |
| :---: | :---: | :---: | :---: | :---: |
| 需要系数 | 0.50 | 0.45 | 0.35 | 0.3 |

注：表中户数是指单相配电时接于同一相上的户数，按三相配电时连接的户数应乘以 3 。
(A) $1913 \mathrm{kV} \cdot \mathrm{A}$
(B) $1530 \mathrm{kV} \cdot \mathrm{A}$
(C) $861 \mathrm{kV} \cdot \mathrm{A}$
(D) $669 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《住宅建筑电气设计规范》JGJ 242-2011。

条文说明 3.4.1 条和表 1, 均匀分配接人三相配电系统, 可以认为是三相用户, 题目中 表格折算见表 3-7，255 户查表需要系数为 0.45 。

表 3-7 需要系数折算表

| 单 相户 数 | $13 \sim 24$ | $25 \sim 124$ | $125 \sim 259$ | $260 \sim 300$ |
| :---: | :---: | :---: | :---: | :---: |
| 三相户数 | $39 \sim 72$ | $75 \sim 372$ | $375 \sim 777$ | $780 \sim 900$ |
| 需要系数 | 0.50 | 0.45 | 0.35 | 0.3 |

住宅用电负荷计算有功功率: $P_{\mathrm{c}}=K P=0.45 \times 6 \times 255 \mathrm{~kW}=688.5 \mathrm{~kW}$

住宅用电负荷计算容量: $S_{\mathrm{c}}=\frac{P_{\mathrm{c}}}{\cos \varphi}=\frac{688.5}{0.8} \mathrm{kV} \cdot \mathrm{A}=861 \mathrm{kV} \cdot \mathrm{A}$

例题 3-11：某大型商业中心裙房商场电梯数量见表 3-8, 按需要系数法计算（同时系 数取 0.8 ) 供全部电梯的商场电梯计算容量为下列哪一项? (供配电 2013 年考题改编)

表 3-8 商场电梯参数表

| 设 备名 称 | 功率 $/ \mathrm{kV} \cdot \mathrm{A}$ | 额定电压 | 功率因数 | 数量/部 | 需要系数 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 直流客梯 | 50 | 380 | 0.9 | 6 | 0.5 |
| 交流货梯 | $32^{1}$ | 380 | 0.85 | 2 | 0.5 |
| 交流客梯 | $4^{(1)}$ | 380 | 0.85 | 2 | 0.5 |

(1) 持续运行时间 $1 \mathrm{~h}$ 额定容量。
(A) $134.3 \mathrm{kV} \cdot \mathrm{A}$
(B) $251.2 \mathrm{kV} \cdot \mathrm{A}$
(C) $207.6 \mathrm{kV} \cdot \mathrm{A}$
(D) $565.2 \mathrm{kV} \cdot \mathrm{A}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 5 页。

电梯 $1 \mathrm{~h}$ 工作制频繁使用，按持续率 $25 \%$ 考虑，本商场电梯设备功率计算如下。

单台直流客梯: $P_{\mathrm{e} 0}=S_{\mathrm{N}} \cos \varphi=50 \times 0.9 \mathrm{~kW}=45 \mathrm{~kW}$

单台交流货梯: $P_{\mathrm{e} 1}=S_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}} \cos \varphi=32 \times \sqrt{25 \%} \times 0.85 \mathrm{~kW}=13.6 \mathrm{~kW}$

单台交流客梯: $P_{\mathrm{e} 2}=S_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}} \cos \varphi=4 \times \sqrt{25 \%} \times 0.85 \mathrm{~kW}=1.7 \mathrm{~kW}$

商场电梯的电源导体载流量计算见表 3-9。

表 3-9 商场电梯的电源导体载流量计算表

| 设备名称 | 设备功率 $/ \mathrm{kW}$ | 电压 $/ \mathrm{V}$ | 数量 | 功率因数 $/ \tan \varphi$ | 需要系数 | 计算有功功率 $/ \mathrm{kW}$ | 计算无功功率/ $\mathrm{kvar}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 直流客梯 | 45 | 380 | 6 | 0.484 | 0.5 | 135 | 65.34 |
| 交流货梯 | 13.6 | 380 | 2 | 0.62 | 0.5 | 13.6 | 8.43 |

| 设备名称 | 设备功率 $/ \mathrm{kW}$ | 电压 $/ \mathrm{V}$ | 数量 | 功率因数 $/ \tan \varphi$ | 需要系数 | 计算有功功率 $/ \mathrm{kW}$ | 计算无功功率 $/ \mathrm{kvar}$ |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 交流客梯 | 1.7 | 380 | 2 | 0.62 | 0.5 | 1.7 | 1.05 |
| 合计 |  |  |  |  |  | 150.3 | 74.82 |

例题 3-12: 某酒店自备柴油发电机组带载负荷统计见表 3-10, 该发电机组额定视在功 率不应小于下列哪组数值?（同时系数取 1)（供配电 2013 年考题）

表 3-10 自备柴油发电机组带载负荷统计

| 用电设备组名称 | 功率 $/ \mathrm{kW}$ | 需要系数 $K_{\mathrm{x}}$ | $\cos \varphi$ | 备 |
| :---: | :---: | :---: | :---: | :---: |
| 照明负荷 | 56 | 0.6 | 0.9 | 火灾时可切除 |
| 动力负荷 | 167 | 0.6 | 0.8 | 火灾时可切除 |
| UPS | $120(\mathrm{kV} \cdot \mathrm{A})$ | 0.8 | 0.9 | 功率单位 $\mathrm{kV} \cdot \mathrm{A}$ |
| $24 \mathrm{~h}$ 空调负荷 | 125 | 0.7 | 0.8 | 火灾时可切除 |
| 消防应急照明 | 100 | 1 | 0.9 |  |
| 消防水原 | 130 | 1 | 0.8 |  |
| 消防风机 | 348 | 1 | 0.8 |  |
| 消防电梯 | 40 | 1 | 0.5 |  |

(A) $705 \mathrm{kV} \cdot \mathrm{A}$
(B) $874 \mathrm{kV} \cdot \mathrm{A}$
(C) $915 \mathrm{kV} \cdot \mathrm{A}$
(D) $1137 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 9 页 1.2.2.2 节、 第 93 页 2.6.3.2 节 (第三版第 2 3 页) 和《民用建筑电气设计规范》JGJ 16-2008 第 3. 5.4 条。

自备柴油发电机组负荷计算表见表 3-11。

表 3-11 自备柴油发电机组负荷计算表

| 设 备名称 | 容量 $/ \mathrm{kW}$ | $K_{\mathrm{d}}$ | $\cos \varphi$ | $\tan \varphi$ | $P / \mathrm{kW}$ | $Q / \mathrm{kvar}$ | $S / \mathrm{kV} \cdot \mathrm{A}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\mathrm{UPS}$ | $120(\mathrm{kV} \cdot \mathrm{A})$ | 0.8 | 0.9 | 0.484 | 86.4 | 41.8176 |  |
| 应急照明 | 100 | 1 | 0.9 | 0.484 | 100 | 48.4 |  |
| 消防水泵 | 130 | 1 | 0.8 | 0.75 | 130 | 97.5 |  |
| 消防风机 | 348 | 1 | 0.8 | 0.75 | 348 | 261 |  |
| 消防电梯 | 40 | 1 | 0.5 | 1.732 | 40 | 69.28 |  |

## 【知识点解析】

应急发电机的负荷计算应满足下列要求:

1) 当应急发电机仅为一级负荷中特别重要负荷供电时，应以一级负荷中特别重要负荷 的计算容量作为选用应急发电机容量的依据。
2) 当应急发电机为消防用电设备及一级负荷供电时，应将两者计算负荷之和作为选用 应急发电机容量的依据。
3) 当自备发电机作为第二电源，且尚有第三电源为一级负荷中特别重要负荷供电时， 以及当向消防负荷、非消防一级负荷及一级负荷中特别重要负荷供电时, 应以三者的计算负 荷之和作为选用自备发电机容量的依据。

例题 3-13：某小型企业拟新建检修车间、办公附属房屋和 $10 / 10.4 \mathrm{kV}$ 车间变电所各一 处。变电所设变压器一台, 车间的用电负荷及有关参数见表 3-12。车间用电负荷同时系数

总计算负荷 (视在功率) 与下列哪个数值最接近?（除交流电焊机外的其余单相负荷按平均 分配到三相考虑)（供配电 2012 年考题改编）

表 3-12 车间的用电负荷及有关参数

| 设备组名称 | 单位 | 数量 | 设备组总容量 $/ \mathrm{kW}$ | 电压 $/ \mathrm{V}$ | 需要系数 $K_{\mathrm{d}}$ | $\cos \varphi / \tan \varphi$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 小批量金属加工车床 | 台 | 15 | 60 | 380 | 0.5 | $0.7 / 1.02$ |
| 恒温电热箱 | 台 | 3 | $3 \times 4.5$ | 220 | 0.8 | $1.0 / 0$ |
| 交流电焊机 $\left(\varepsilon_{\mathrm{r}}=65 \%\right)$ | 台 | 1 | $32(\mathrm{kV} \cdot \mathrm{A})$ | 单相 380 | 0.5 | $0.5 / 1.73$ |
| 泵、风机 | 台 | 6 | 20 | 380 | 0.8 | $0.8 / 0.75$ |
| $5 \mathrm{t}$ 吊车 $\left(\varepsilon_{\mathrm{r}}=40 \%\right)$ | 台 | 1 | 30 | 380 | 0.25 | $0.5 / 1.73$ |
| 消防水葲 | 台 | 2 | $2 \times 45$ | 380 | 1.0 | $0.8 / 0.75$ |
| 空调 $($ 单冷 $)$ | 台 | 6 | $6 \times 1$ | 220 | 1.0 | $0.8 / 0.75$ |
| 电采暖气 | 台 | 2 | $2 \times 1.5$ | 220 | 1.0 | $1.0 / 0$ |
| 照明 | 盏 |  | 20 | 220 | 0.9 | $0.8 / 0.75$ |

(A) $85 \mathrm{kV} \cdot \mathrm{A}$

(B) $100 \mathrm{kV} \cdot \mathrm{A}$

(C) $125 \mathrm{kV} \cdot \mathrm{A}$

(D) $160 \mathrm{kV} \cdot \mathrm{A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 20 页 (第三版 第 $2 \sim 7$ 页)。

1) $5 \mathrm{t}$ 吊车的总有功设备功率:

$$
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=30 \times \sqrt{40 \%} \mathrm{~kW}=19 \mathrm{~kW}
$$

2) 交流电焊机的等效三相负荷 (设备功率):

单相 $380 \mathrm{~V}$ 设备功率: $\sum P_{\mathrm{e}}=\sum S_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}} \cos \varphi=32 \times \sqrt{65 \%} \times 0.5 \mathrm{~kW}=12.9 \mathrm{~kW}$

交流电焊机单相需求功率与计算范围内的三相需求功率对比:

$\sum P_{\mathrm{e} . \mathrm{s}} \leqslant 0.15 \sum P_{\mathrm{e} . \mathrm{t}}$, 即 $6.45 \leqslant 0.15 \times(30+10.8+16+4.75+6+18)=12.83$, 单相负荷可不 作换算。

3) 季节性负荷：单冷空调负荷大于电采暖负荷, 取较大负荷; 消防负荷不计人; 除交 流电焊机外的其余单相负荷按平均分配到三相考虑时, 单冷空调和照明均按照等效三相负荷 直接计算。
4) 车间的用电负荷需要系数法计算:

车间的用电负荷需要系数法计算表见表 3-13。 表 3-13 车间的用电负荷需要系数法计算表

| 序号 | 用电设备组名称 | 设备功率/ $\mathrm{kW}$ | 需要系数 $K_{\mathrm{d}}$ | 功率因数 | $\tan \varphi$ | 有功功率/ $\mathrm{kW}$ | 无功功率/kvar |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 1 | 机床 | 60 | 0.5 | 0.7 | 1.02 | 30 | 30.6 |
| 2 | 电热箱 | 13.5 | 0.8 | 1 | 0 | 10. 8 | 0 |
| 3 | 交流电焊机 | 12.9 | 0.5 | 0.5 | 1.73 | 6.45 | 11.16 |
| 4 | 洜、风机 | 20 | 0.8 | 0.8 | 0.75 | 16 | 12 |
| 5 | 吊车 | 19 | 0.25 | 0.5 | 1.73 | 4.75 | 8.22 |
| 6 | 单冷空调 | 6 | 1 | 0.8 | 0.75 | 6 | 4.5 |
| 7 | 照明 | 20 | 0.9 | 0.8 | 0.75 | 18 | 13.5 |
| 合计 |  |  |  |  |  | 92 | 79.98 |
| 乘以有功、无功同时系数 $\quad\left(K_{\sum \mathrm{P}}=0.9 、 K_{\sum Q}=0.9\right)$ |  |  |  |  |  | 82.8 | 71.98 |
| 无功补偿功率 |  |  |  |  |  |  | 60 |
| 补偿后合计 |  |  |  |  |  | 82.8 | 11.98 |
| 视在功率/ $\mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  |  | 83. 66 |  |

## 【知识点解析】

需要系数法的计算步骤:

（1）用电设备组的计算功率

有功功率

无功功率

$$
P_{\mathrm{c}}=K_{\mathrm{d}} P_{\mathrm{e}}
$$

（2）配电千线或车间变电站的计算功率

$$
Q_{\mathrm{c}}=P_{\mathrm{e}} \tan \varphi
$$

有功功率

$$
P_{\mathrm{c}}=K_{\sum \mathrm{P}} \sum\left(K_{\mathrm{d}} P_{\mathrm{e}}\right)
$$

无功功率

$$
Q_{\mathrm{c}}=K_{\sum \mathrm{Q}} \sum\left(K_{\mathrm{d}} P_{\mathrm{e}} \tan \varphi\right)
$$

（3）计算现在功率和计算电流

视在功率

$$
S_{\mathrm{c}}=\sqrt{P_{\mathrm{c}}+Q_{\mathrm{c}}}
$$

计算电流

$$
I_{\mathrm{c}}=\frac{S_{\mathrm{c}}}{\sqrt{3} U_{\mathrm{n}}}
$$

以上各式中, $P_{\mathrm{c}}$ 为计算有功功率 $(\mathrm{kW}) ; Q_{\mathrm{c}}$ 为计算无功功率 $(\mathrm{kvar}) ; S_{\mathrm{c}}$ 为计算视在功率 $(\mathrm{kV} \cdot \mathrm{A}) ; I_{\mathrm{c}}$ 为计算电流 $(\mathrm{A}) ; P_{\mathrm{e}}$ 为用电设备组的设备功率 $(\mathrm{kW}) ; K_{\mathrm{d}}$ 为需要系数; $\tan \varphi$ 为计算负荷功率因数角的正切值; $K_{\sum \mathrm{P}}$ 为有功功率同时系数; $K_{\sum \mathrm{Q}}$ 为无功功率同时系数; $U_{\mathrm{n}}$ 为系统标称电压 (线电压, $\mathrm{kV}$ )。

同时系数也称参差系数或最大负荷重合系数, $K_{\sum \mathrm{P}}$ 可取 $0.8 \sim 0.9, K_{\sum Q}$ 可取 $0.93 \sim 0.97$, 简化计算时可与 $K_{\sum \mathrm{P}}$ 相同。通常, 用电设备数量越多, 同时系数越小。对于较大的多级配电

## 系统，可逐级取同时系数。

例题 3-14: 某车间工段用电设备的额定参数及使用情况见表 3-14, 本工段用电设备按 平均分配到三相考虑, 有功功率同时系数取 0.85 、无功功率同时系数取 0.90 。用需要系数 法计算本工段总用电设备组计算负荷的视在功率，其值为下列哪一项数值?（供配电 2011 年 考题改编)

表 3-14 某车间工段用电设备的额定参数

| 设 备名称 | 额定功率 $/ \mathrm{kW}$ | 需要系数 $K_{\mathrm{d}}$ | 功 率 因 数 | 备 |
| :---: | :---: | :---: | :---: | :---: |
| 金属冷加工机床 | 40 | 0.2 | 0.5 |  |
| 起重机用电动机 | 52 | 0.3 | 0.5 | 负荷持续率 $40 \%$ |
| 电加热器 | 40 | 1.0 | 0.98 |  |
| 冷水机组、空调风机 | 40 | 0.85 | 0.8 |  |
| 高强气体放电灯 | 8 | 0.9 | 0.6 | 已含整流器功率损耗 |
| 苂光灯 | 4 | 0.9 | 0.9 | 已含整流器功率损耗及无功补偿 |

(A) $127.63 \mathrm{kV} \cdot \mathrm{A}$
(B) $110.84 \mathrm{kV} \cdot \mathrm{A}$
(C) $95.47 \mathrm{kV} \cdot \mathrm{A}$
(D) $93.96 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 10 页 (第三版 第 $2 \sim 7$ 页)。

1) $5 \mathrm{t}$ 吊车的总有功设备功率:

$$
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=52 \times \sqrt{40 \%} \mathrm{~kW}=32.89 \mathrm{~kW}
$$

2) 季节性负荷：电加热器属工业用负荷, 不是采暖负荷。用电设备功率已按三相负荷 计算。

3) 车间的用电负荷需要系数法计算:

本工段负荷计算统计表见表 3-15。

表 3-15 本工段负荷计算统计表

| 设备名称 | 额定功率/ $\mathrm{kW}$ | 需要系数 $K_{\mathrm{d}}$ | 功率因数 | $\tan \varphi$ | 计算有功功率 $/ \mathrm{kW}$ | 计算无功功率/kvar |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 金属冷加工机床 | 40 | 0.2 | 0.5 | 1.732 | 8 | 13.86 |
| 起重机用电动机 | 32.89 | 0.3 | 0.5 | 1.732 | 9. 88 | 17.09 |
| 电加热器 | 40 | 1.0 | 0.98 | 0.203 | 40 | 8.12 |
| 冷水机组、空调风机 | 40 | 0.85 | 0.8 | 0.75 | 34 | 25.5 |
| 高强气体放电灯 | 8 | 0.9 | 0.6 | 1.333 | 7.2 | 9.6 |
| 苂光灯 | 4 | 0.9 | 0.9 | 0.484 | 3.6 | 1.74 |
| 设备功率合计 |  |  |  |  | 102.68 | 75.91 |
| 计人有功、无功同时系数 $\left(K_{\sum \mathrm{P}}=0.85, K_{\sum Q}=0.9\right)$ |  |  |  |  | 87.28 | 68.32 |
| 本工段总用电设备组计算负荷的视在功率/ $\mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  | 110.84 |  |

例题 3-15：假设某工段计算负荷为 $105 \mathrm{kV} \cdot \mathrm{A}$ ，供电电压为 $220 / 380 \mathrm{~V}$ 时，本工段计算 电流应为下列哪项数值? (供配电 2011 年考题)
(A) $142.76 \mathrm{~A}$
(B) $145.06 \mathrm{~A}$
(C) $159.72 \mathrm{~A}$
(D) $193.92 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 10 页（第三版第 3 页)。

本工段计算电流:

$$
I_{\mathrm{c}}=\frac{S_{\mathrm{c}}}{\sqrt{3} U_{\mathrm{r}}}=\frac{105}{\sqrt{3} \times 0.38} \mathrm{~A}=159.53 \mathrm{~A}
$$

例题 3-16: 某车间有下列用电负荷:

机床： $80 \mathrm{~kW} 2$ 台; $60 \mathrm{~kW} 4$ 台; $30 \mathrm{~kW} 15$ 台。

通风机： $80 \mathrm{~kW} 4$ 台, 其中备用 1 台; $60 \mathrm{~kW} 4$ 台, 其中备用 1 台; $30 \mathrm{~kW} 12$ 台, 其中备 用 2 台。

电焊机: 三相 $380 \mathrm{~V}, 75 \mathrm{~kW} 4$ 台，50kW 4 台 $30 \mathrm{~kW} 10$ 台，负载持续率为 $100 \%$ 。

起重机：160 kW 4 台，100 kW 4 台，80 kW 2 台，其负载持续率为 $25 \%$ 。

照明: 采用高压钠灯, 额定电压为 $220 \mathrm{~V}$, 功率为 $400 \mathrm{~W}$, 数量为 90 个, 镇流器的功率 消耗为灯管功率的 $8 \%$ 。

负荷计算系数表见表 3-16。

表 3-16 负荷计算系数表

| 设 备名 称 | 需要系数 $K_{\mathrm{d}}$ | $\cos \varphi$ | $\tan \varphi$ |
| :---: | :---: | :---: | :---: |
| 机床 | 0.15 | 0.5 | 1.73 |
| 通风机 | 0.8 | 0.8 | 1.75 |
| 电焊机 | 0.5 | 0.6 | 1.73 |
| 起重机 | 0.15 | 0.5 | 1.98 |
| 照明 (含镇流器) | 0.9 | 0.45 |  |

有功和无功功率同时系数 $K_{\sum \mathrm{P} 、} K_{\sum \mathrm{Q}}$ 均为 0.9

上述负荷中通风机为二类级负荷, 其余为三类级负荷。采用需要系数法计算本车间动力 负荷的计算视在功率，其值应为下列哪项?（供配电 2006 年考题改编）
(A) $1615.3 \mathrm{kV} \cdot \mathrm{A}$
(B) $1682.6 \mathrm{kV} \cdot \mathrm{A}$
(C) $1792.0 \mathrm{kV} \cdot \mathrm{A}$
(D) $1794.7 \mathrm{kV} \cdot \mathrm{A}$

答案【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 20 页 (第三版 第 $2 \sim 7$ 页)。

1) 起重机的总有功设备功率:

$$
P_{\mathrm{e} 1}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=(4 \times 160+4 \times 100+2 \times 80) \times \sqrt{25 \%} \mathrm{~kW}=600 \mathrm{~kW}
$$

2) 电焊机的总有功设备功率:

$$
P_{\mathrm{e} 2}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=(4 \times 75+4 \times 50+10 \times 30) \times \sqrt{100 \%} \mathrm{~kW}=800 \mathrm{~kW}
$$

$3)$ 本题为动力负荷计算不计照明负荷。

4) 车间的动力负荷需要系数法计算:

本车间动力负荷计算统计表见表 3-17。 表 3-17 本车间动力负荷计算统计表

| 设备组名称 | 设备功率 $/ \mathrm{kW}$ | 需要系数 $K_{\mathrm{d}}$ | $\cos \varphi$ | $\tan \varphi$ | 计算有功功率 $/ \mathrm{kW}$ | 计算无功功率/kvar |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 机床 | 850 | 0.15 | 0.5 | 1.73 | 127.5 | 220.6 |
| 通风机 | 720 | 0.8 | 0.8 | 0.75 | 576 | 432 |
| 电焊机 | 800 | 0.5 | 0.6 | 1.33 | 400 | 532 |
| 起重机 | 600 | 0.15 | 0.5 | 1.73 | 90 | 155.7 |
| 合计 |  |  |  |  | 1193.5 | 1340.3 |
| 计人同时系数 $\left(K_{\sum \mathrm{P}}=K_{\sum \mathrm{Q}}=0.9\right)$ |  |  |  |  | 1074.2 | 1206.3 |
| 计算视在功率/ $\mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  | 1615.3 |  |

例题 3-17: 采用需要系数法求得某办公楼的计算负荷见表 3-18。有功功率同时系数取 0.85 ; 无功功率同时系数取 0.95 。该办公楼计算负荷的视在功率最接近下列哪一项?

表 3-18 某办公楼的计算负荷

| 用电设备组 | 设备功率 $/ \mathrm{kW}$ | 需要系数 | $\cos \varphi$ | $\tan \varphi$ | 备 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 正常照明和办公设备 | 2500 | 0.8 | 0.9 | 0.48 |  |
| 应急照明 | 168 | 1 | 0.9 | 0.48 | 其中正常点亮者为 $50 \mathrm{~kW}$ |
| 空调 | 1800 | 0.7 | 0.8 | 0.75 |  |
| 水㫤和风机 | 350 | 0.7 | 0.8 | 0.75 | 其中消防设备 $150 \mathrm{~kW}$ |
| 电梯 $(1 \mathrm{~h}$ 工作制 $)$ | 160 | 0.5 | 0.6 | 1.33 | 其中消防电梯 $40 \mathrm{~kW}$ 平时也正常运行 |

(A) $3569 \mathrm{kV} \cdot \mathrm{A}$
(B) $2552 \mathrm{kV} \cdot \mathrm{A}$
(C) $3683 \mathrm{kV} \cdot \mathrm{A}$
(D) $3214 \mathrm{kV} \cdot \mathrm{A}$

答案【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 5 10 页 (第三版 第 $2 \sim 7$ 页)。

1）消防设备一般可不计人总设备功率，但正常点亮的应急照明 $50 \mathrm{~kW}$ 仍应计人。

2) 消防电梯平时均用作客运电梯或服务电梯, 平时也正常运行。电梯 $1 \mathrm{~h}$ 工作制按持 续率 $25 \%$ 考虑，电梯总有功设备功率:

$$
\sum P_{\mathrm{e}}=\sum S_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}} \cos \varphi=160 \times \sqrt{25 \%} \mathrm{~kW}=80 \mathrm{~kW}
$$

3) 办公楼负荷需要系数法计算:

本办公楼负荷需要系数法计算统计表见表 3-19。

表 3-19 本办公楼负荷需要系数法计算统计表

| 设备组名称 | 设备功率/ $\mathrm{kW}$ | 需要系数 $K_{\mathrm{d}}$ | $\cos \varphi$ | $\tan \varphi$ | 计算有功功率/kW | 计算无功功率/kva |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 正常照明和办公设备 | 2500 | 0.8 | 0.9 | 0.48 | 2000 | 960 |
| 正常点亮应急照明 | 50 | 1 | 0.9 | 0.48 | 50 | 24 |
| 空调 | 1800 | 0.7 | 0.8 | 0.75 | 1260 | 945 |
| 水百和风机 | 200 | 0.7 | 0.8 | 0.75 | 140 | 105 |
| 电梯 | 80 | 0.5 | 0.6 | 1.33 | 40 | 53 |
| 合计 | 4630 |  |  |  | 3490 | 2087 |
| 计人同时系数 $\left(K_{\sum \mathrm{P}}=0.85, K_{\sum Q}=0.95\right)$ |  |  |  |  | 2967 | 1983 |
| 计算视在功率/ $\mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  | 3569 |  |

## 3 利用系数法负荷计算

## 【知识点说明】

利用系数法属于重要考点, 依据《工业与民用供配电设计手册》第四版（上册） 1.5 节等。要求熟练掌握利用系数、最大系数查取, 总利用系数和有效台数计算, 视在功率和计 算电流计算。针对利用系数法计算过程本节给出了解题流程图，如图 3-4 所示。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《钢铁企业电力设计手册》(上册)

例题 3-18: 某企业拟建一座 $10 \mathrm{kV}$ 变电站，用电负荷如下：

1) 一般工作制大批量冷加工机床类设备 152 台, 总功率为 $448.6 \mathrm{~kW}$ 。
2) 焊接变压器组（负荷率为 $\varepsilon_{\mathrm{N}}=65 \%$, 功率因数为 $\left.\cos \varphi=0.5\right) 6 \times 23 \mathrm{kV} \cdot \mathrm{A}+3 \times 32 \mathrm{kV} \cdot \mathrm{A}$, 总设备功率为 $94.5 \mathrm{~kW}$, 平均有功功率为 $28.4 \mathrm{~kW}$, 平均无功功率为 $49 \mathrm{kvar}$ 。
3) 原、通风机类设备共 30 台, 总功率为 $338.9 \mathrm{~kW}$, 平均有功功率为 $182.6 \mathrm{~kW}$, 平均 无功功率为 $139.6 \mathrm{kvar}$ 。
4) 传送带 10 台, 总功率为 $32.6 \mathrm{~kW}$, 平均有功功率为 $16.3 \mathrm{~kW}$, 平均无功功率为 14. 3 kvar。

采用利用系数法 (利用系数为 $K_{\mathrm{u}}=0.14 、 \tan \varphi=1.73$ ), 计算机床类设备组的平均有功 功率、无功功率, 变电站供电所有设备的平均利用系数 (按有效使用台数等于实际设备台 数考虑), 变电站电压母线最大系数 (达到稳定温升的持续时间按 $1 \mathrm{~h}$ 计)。其计算结果最接 近下列哪一项数值? (供配电 2010 年考题)
(A) $89.72 \mathrm{~kW}, 155.4 \mathrm{kvar}, 0.35,1.04$
(B) $62.80 \mathrm{~kW}, 155.4 \mathrm{kvar}, 0.32,1.07$
(C) $62.80 \mathrm{~kW}, 31.4 \mathrm{kvar}, 0.32,1.05$
(D) $62.80 \mathrm{~kW}, 108.64 \mathrm{kvar}, 0.32,1.05$

答案: 【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 $15 \sim 18$ 页 (第三版 第 7 9 页)。

1) 大批生产的金属冷加工机床利用系数 $K_{\mathrm{u}}=0.14 、 \tan \varphi=1.73$, 一般工作制大批量冷 加工机床类设备 152 台, 机床类额定功率等于设备功率, 故总设备功率为 $448.6 \mathrm{~kW}$ 。

机床类设备组的平均有功功率:

$$
P_{\mathrm{av}}=K_{\mathrm{u}} P_{\mathrm{e}}=0.14 \times 448.6 \mathrm{~kW}=62.8 \mathrm{~kW}
$$

机床类设备组的平均无功功率:

$$
Q_{\mathrm{av}}=P_{\mathrm{av}} \tan \varphi=62.8 \times 1.73 \mathrm{kvar}=108.6 \mathrm{kvar}
$$

2) 供电所有设备的平均利用系数:

设备功率之和为 $\sum P_{\mathrm{e}}=(448.6+94.5+338.9+32.6) \mathrm{kW}=914.6 \mathrm{~kW}$

平均功率之和为 $\sum P_{\mathrm{av}}=(62.8+28.4+182.6+16.3) \mathrm{kW}=290.1 \mathrm{~kW}$

平均利用系数为 $K_{\mathrm{ut}}=\sum P_{\mathrm{av}} / \sum P_{\mathrm{e}}=290.1 / 914.6=0.32$

$3)$ 设备有效台数按实际台数为 $n_{\mathrm{eq}}=(152+9+30+10)$ 台 $=201$ 台

4) 最大系数 $K_{\mathrm{m}}$ : 根据有效台数 $n_{\mathrm{eq}}$ 、平均利用系数 $K_{\mathrm{ut}}$ 查《配四》第 17 页表 1.5-2 中 $1 \mathrm{~h}$ 最大系数 $K_{\mathrm{m}}=1.05$ 。

例题 3-19 3-20: 某车间有机床、通风机、自动弧焊变压器和起重机等用电设备, 其 中通风机为二类负载, 其余负载为三类负载, 负荷参数见表 3-20。请回答以下问题。 表 3-20 某车间负荷参数

| 设 备名 称 | 利用系数 $K_{\mathrm{u}}$ | $\cos \varphi$ | $\tan \varphi$ |
| :---: | :---: | :---: | :---: |
| 机床 | 0.12 | 0.5 | 1.73 |
| 通风机 | 0.55 | 0.8 | 1.75 |
| 自动弧焊变压器 | 0.3 | 0.5 | 1.73 |
| 起重机 | 0.2 | 0.5 |  |

3-19: 车间内有起重机 5 台: 其中 $160 \mathrm{~kW}, 2$ 台; $100 \mathrm{~kW}, 2$ 台; $80 \mathrm{~kW}, 1$ 台, 负载持 续率均为 $25 \%$, 采用利用系数法计算本车间起重机组的计算负荷的视在功率，其值为下列 哪项数值? (设起重机组的最大系数 $K_{\mathrm{m}}$ 为 2.42) (供配电 2006 年考题)
(A) $119.9 \mathrm{kV} \cdot \mathrm{A}$
(B) $290.2 \mathrm{kV} \cdot \mathrm{A}$
(C) $580.3 \mathrm{kV} \cdot \mathrm{A}$
(D) $1450.7 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 页、第 $15 \sim 18$ 页 (第 三版第 2 页、第 7 9 页)。

折算到 $100 \%$ 负载持续率，起重机组设备功率：

$$
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=(2 \times 160+2 \times 100+80) \times \sqrt{0.25} \mathrm{~kW}=300 \mathrm{~kW}
$$

起重机组的平均有功功率:

$$
P_{\mathrm{av}}=K_{\mathrm{u}} P_{\mathrm{e}}=0.2 \times 300 \mathrm{~kW}=60 \mathrm{~kW}
$$

起重机组的平均无功功率:

$$
Q_{\mathrm{av}}=P_{\mathrm{av}} \tan \varphi=60 \times 1.73 \mathrm{kvar}=103.8 \mathrm{kvar}
$$

起重机组的计算负荷的视在功率为

$$
S_{\mathrm{c}}=\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}=K_{\mathrm{m}} \sqrt{P_{\mathrm{av}}^{2}+Q_{\mathrm{av}}^{2}}=2.42 \sqrt{60^{2}+103.8^{2}} \mathrm{kV} \cdot \mathrm{A}=290.14 \mathrm{kV} \cdot \mathrm{A}
$$

3-20: 车间装有机床电动机功率为 $850 \mathrm{~kW}$, 通风机功率为 $720 \mathrm{~kW}$, 自动弧焊变压器等 效三相功率为 $700 \mathrm{~kW}$ (负载持续率已折算 $100 \%$ ), 起重机组的设备功率为 $300 \mathrm{~kW}$ (负载持 续率已折算 $100 \%$ )。采用利用系数法确定该车间负载的视在功率, 其值为下列哪项数值? (设车间计算负荷的最大系数 $K_{\mathrm{m}}$ 为 1.16 ) (供配电 2006 年考题)
(A) $890.9 \mathrm{kV} \cdot \mathrm{A}$
(B) $1290.5 \mathrm{kV} \cdot \mathrm{A}$
(C) $1406.8 \mathrm{kV} \cdot \mathrm{A}$
(D) $2981.2 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 页、第 $15 \sim 18$ 页 (第三版第 2 页、第 $7 \sim 9$ 页)。

起重机组和自动弧焊变压器 (等效三相) 设备功率已经折算到 $100 \%$ 负载持续率，车间 负载的视在功率计算表见表 3-21。

表 3-21 车间负载的视在功率计算表

| 设 备名 称 | 设备功率 $/ \mathrm{kW}$ | 利用系数 $K_{\mathrm{u}}$ | $\tan \varphi$ | 平均有功功率/ $\mathrm{kW}$ | 平均无功功率/ $\mathrm{kvar}$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 机床 | 850 | 0.12 | 1.73 | 102 | 174.5 |
| 通风机 | 720 | 0.55 | 0.75 | 396 | 297 |
| 自动弧焊变压器 | 700 | 0.3 | 1.73 | 210 | 363.3 |
| 起重机 | 300 | 0.2 | 1.73 | 60 | 103.8 |
| 合计 (最大系数 $\left.K_{\mathrm{m}}=1.16\right)$ |  | 890.9 | 1088.8 |  |  |
|  |  |  |  |  |  |
| 车间负载的视在功率 $S_{\mathrm{c}} / \mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  |  |

例题 3-21 3-23：请采用利用系数法求某车间的计算负荷，已知数据见表 3-22。

表 3-22 某车间负荷参数

| 用电设备组 | 单台设备功率 $/ \mathrm{kW}$ | 台 数 | $\sum P_{\mathrm{e}} / \mathrm{kW}$ |
| :---: | :---: | :---: | :---: |
| 重型机床 | 40 | 1 | 95 |
|  | 20 | 2 | 255 |
| 一般机床 | 15 | 1 | 298 |
| 风机 | $4 \sim 10$ | 50 |  |
| 水泉 | 75 | 2 | 49 |
|  | 37 | 4 | 2.5 |
|  | $3 \sim 7.5$ | 10 |  |

起重机: 负载持续率为 $40 \%$, 单台功率为 $28.5 \mathrm{~kW} \mathrm{,} 2$ 台; 负载持续率为 $25 \%$ ，单台功 率为 $12 \mathrm{~kW}, 4$ 台。

若已知车间的重型机床利用系数 $K_{\mathrm{u}}=0.15$, 一般机床利用系数 $K_{\mathrm{u}}=0.12$, 风机、水泵 利用系数 $K_{\mathrm{u}}=0.5$, 起重机利用系数 $K_{\mathrm{u}}=0.15$, 请回答以下问题。

3-21：该车间的平均利用系数为下列哪一项数值?
(A) 0.49
(B) 0.41
(C) 0.3
(D) 0.26

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 5 页、第 $15 \sim 16$ 页 (第三版第 2 页、第 7 9 页)。

1) 本车间起重机的设备功率:

$$
\begin{gathered}
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=28.5 \times \sqrt{40 \%} \mathrm{~kW}=18 \mathrm{~kW} \\
P_{\mathrm{e}}=P_{\mathrm{N}} \sqrt{\varepsilon_{\mathrm{N}}}=12 \times \sqrt{25 \%} \mathrm{~kW}=6 \mathrm{~kW}
\end{gathered}
$$

2) 该车间的平均功率计算:

该车间的平均功率计算表见表 3-23。

| 用电设备组 | 设备功率/kW |  |  | 利用系数 $K_{\mathrm{u}}$ | 平均功率 $P_{\mathrm{av}} / \mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
|  | 单台 | 台数 | $\sum P_{\mathrm{e}}$ |  |  |
| 重型机床 | $\begin{array}{l}40 \\ 20 \\ 15\end{array}$ | $\begin{array}{l}1 \\ 2 \\ 1\end{array}$ | 95 | 0.15 | 14. 25 |
| 一般机床 | $\begin{array}{c}5.1 \\ (4 \sim 10)\end{array}$ | 50 | 255 | 0.12 | 30.6 |
| $\begin{array}{l}\text { 风机 } \\ \text { 水原 }\end{array}$ | $\begin{array}{c}75 \\ 37 \\ 18.5\end{array}$ | $\begin{array}{l}2 \\ 2 \\ 4\end{array}$ | 298 | 0.5 | 149 |
|  | $\begin{array}{c}4.9 \\ (3 \sim 7.5)\end{array}$ | 10 | 49 | 0.5 | 24.5 |
| 起重机 | $\begin{array}{c}18 \\ 6\end{array}$ | $\begin{array}{l}2 \\ 4\end{array}$ | 60 | 0.15 | 9 |
| 合计 |  |  | 757 |  | 227.35 |

表 3-23 该车间的平均功率计算表 3) 该车间的平均利用系数:

$$
K_{\mathrm{ut}}=\sum P_{\mathrm{ar}} / \sum P_{\mathrm{e}}=227.35 / 757=0.3
$$

3-22: 若已知该车间的平均利用系数为 0.5 , 则该车间的用电设备有效台数约为下列哪 一项数值?
(A) 20
(B) 28
(C) 36
(D) 44

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 18 页 (第三版第 2 $\sim 7$ 页)。

题目已知最大的单台设备功率为 $P_{\mathrm{e}, \max }=75 \mathrm{~kW}$, 最小的单台设备功率为 $P_{\mathrm{e}, \mathrm{min}}=3 \mathrm{~kW}$, 故 $P_{\text {e. } \max } / P_{\text {e. min }}>3$, 当 $m>3$ 和 $K_{\text {u. av }} \geqslant 0.2$ 时, 该车间的用电设备有效台数:

$$
n_{\mathrm{yx}}=\sum P_{\mathrm{e}} / 0.5 P_{\mathrm{e} \text { max }}=2 \sum P_{\mathrm{e}} / P_{\mathrm{e} \text {. max }}=2 \times 757 / 75 \text { 台 }=20.2 \text { 台 }
$$

3-23: 若已知该车间的总利用系数为 0.4 , 用电设备有效台数为 20 台, 则该车间的最 大系数 $(2 \mathrm{~h})$ 和计算有功功率约为下列哪一项数值?
(A) $355 \mathrm{kV} \cdot \mathrm{A}$
(B) $420 \mathrm{kV} \cdot \mathrm{A}$
(C) $470 \mathrm{kV} \cdot \mathrm{A}$
(D) $520 \mathrm{kV} \cdot \mathrm{A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 16 18 页 (第三版 第 $2 \sim 7$ 页)。

查《配四》第 17 页表 1.5-2 中, 总利用系数为 0.4 和用电设备有效台数为 20 台的最 大系数 $(2 \mathrm{~h})$ 为 1.12 。

在《配四》第 15 页表 1.5-1 中, 查出用电设备功率因数正切值 $\tan \varphi$ 。

该车间的计算视在功率计算表见表 3-24。

| 用电设备组 | 设备功率/kW |  |  | 利用系数 $K_{\mathrm{u}}$ | $\tan \varphi$ | $\begin{array}{c}\text { 平均有功 } \\ P_{\mathrm{av}} / \mathrm{kW}\end{array}$ | $\begin{array}{l}\text { 平均无功 } \\ Q_{\mathrm{av}} / \mathrm{kvar}\end{array}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | 单台 | 台数 | $\sum P_{\mathrm{e}}$ |  |  |  |  |
| 重型机床 | $\begin{array}{l}40 \\ 20 \\ 15\end{array}$ | $\begin{array}{l}1 \\ 2 \\ 1\end{array}$ | 95 | 0.15 | 1.51 | 14. 25 | 21.52 |
| 一般机床 | $\begin{array}{c}5.1 \\ (4 \sim 10)\end{array}$ | 50 | 255 | 0.12 | 1.73 | 30.6 | 52.94 |
| $\begin{array}{l}\text { 风机 } \\ \text { 水百 }\end{array}$ | $\begin{array}{c}75 \\ 37 \\ 18.5\end{array}$ | $\begin{array}{l}2 \\ 2 \\ 4\end{array}$ | 298 | 0.5 | 0.75 | 149 | 111.75 |
|  | $\begin{array}{c}4.9 \\ (3 \sim 7.5)\end{array}$ | 10 | 49 | 0.5 | 0.75 | 24.5 | 18.38 |
| 起重机 | $\begin{array}{c}18 \\ 6\end{array}$ | $\begin{array}{l}2 \\ 4\end{array}$ | 60 | 0.15 | 1.73 | 9 | 15.57 |
| 合计 |  |  | 757 |  |  | 227.35 | 220.16 |
| 计算视在功率 $\left(\right.$ 最大系数 $2 \mathrm{~h}$ 为 $\left.K_{\mathrm{m}}=1.12\right) / \mathrm{kV} \cdot \mathrm{A}$ |  |  |  |  |  | 354.5 |  |

表 3-24 该车间的计算视在功率计算表

## 【知识点解析】

利用系数法的计算步骤:

（1）最大负荷班的用电设备组平均负荷 有功功率

无功功率

$$
P_{\mathrm{av}}=K_{\mathrm{u}} P_{\mathrm{e}}
$$

$$
Q_{\mathrm{av}}=P_{\mathrm{av}} \tan \varphi
$$

式中, $P_{\mathrm{ar}}$ 为用电设备组的有功平均功率 $(\mathrm{kW}) ; Q_{\mathrm{ar}}$ 为用电设备组的无功平均功率 $(\mathrm{kvar})$; $P_{\mathrm{e}}$ 为用电设备组的设备功率 $(\mathrm{kW}) ; K_{\mathrm{u}}$ 为最大负荷班的用电设备组利用系数; $\tan \varphi$ 为用电 设备组的功率因数角的正切值。

(2) 全计算范围的总利用系数

$$
K_{\mathrm{ut}}=\frac{\sum P_{\mathrm{av}}}{\sum P_{\mathrm{e}}}
$$

式中, $K_{\mathrm{ut}}$ 为总利用系数; $\sum P_{\mathrm{ar}}$ 为各用电设备组的有功平均功率之和 $(\mathrm{kW}) ; \sum P_{\mathrm{e}}$ 为各用电 设备组的设备功率之和 $(\mathrm{kW})$ 。

（3）用电设备有效台数的精确计算式

$$
n_{\mathrm{eq}}=\frac{\left(\sum_{i=1}^{n} P_{\mathrm{e} i}\right)^{2}}{\sum_{i=1}^{n} P_{\mathrm{e} i}^{2}}
$$

式中， $n_{\mathrm{eq}}$ 为用电设备的有效台数; $P_{\mathrm{e} i}$ 为第 $i$ 台用电设备的设备功率 $(\mathrm{kW})$ 。

（4）有效台数简化计算式

1) 当有效台数为 4 台及以上, 且最大一台用电设备功率 $P_{\text {e. } \text { max }}$ 与最小一台用电设备功率 $P_{\text {e. } \max }$ 的比值 $m \leqslant 3$ 时, 取

$$
n_{\text {eq }}=n
$$

在确定 $m$ 值时，可将组内总功率不超过全组总设备功率 $5 \%$ 的最小一挡用电设备略去。

2) 当 $m>3$ 和 $K_{\text {u. av }} \geqslant 0.2$ 时, 取

（5）计算负荷

$$
n_{\text {eq }}=\frac{\sum P_{\mathrm{e}}}{0.5 P_{\text {e. } \max }}
$$

有功功率

无功功率

$$
P_{\mathrm{e}}=K_{\mathrm{m}} \sum P_{\mathrm{av}}
$$

$$
Q_{\mathrm{c}}=K_{\mathrm{m}} \sum Q_{\mathrm{av}}
$$

式中, $P_{\mathrm{e}}$ 为计算有功功率 $(\mathrm{kW}) ; Q_{\mathrm{c}}$ 为计算无功功率 $(\mathrm{kvar}) ; K_{\mathrm{m}}$ 为最大系数。

## 4 单相负荷换算为等效三相负荷

【知识点说明】

单相负荷换算为等效三相负荷属于重要考点，依据《工业与民用供配电设计手册》第 四版 (上册) 1.6 节等。要求熟练掌握计算原则、单相负荷换算为等效三相负荷简化法、精 确法。针对单相负荷换算为等效三相负荷过程本节给出了解题流程图，如图 3-5 所示。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《钢铁企业电力设计手册》 (上册)

表 3-25 照明灯具参数及数据

| 灯 具 名 称 | 额定电压 $/ \mathrm{V}$ | 光源功率 $/ \mathrm{W}$ | 电源功率/W | $\begin{array}{c}\text { 功率因数 } \\ \cos \varphi\end{array}$ | 数量/盏 | 每一相电压的灯具数量/戞 |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\begin{array}{c}\text { 大功率会 } \\ \text { 聚投光灯 }\end{array}$ | 单相 380 | 1000 | 105 | 0.8 | 18 | $\mathrm{UV}$ | $\mathrm{VW}$ | $\mathrm{WU}$ |

注: U、V、W 为相序符号。

已查线间负荷换算系数: $p_{(\mathrm{UV}) \mathrm{U}}=p_{(\mathrm{VW}) \mathrm{V}}=p_{(\mathrm{WU}) \mathrm{W}}=0.72, p_{(\mathrm{UV}) \mathrm{V}}=p_{(\mathrm{VW}) \mathrm{W}}=p_{(\mathrm{WU}) \mathrm{U}}=0.28$, $q_{(\mathrm{UV}) \mathrm{U}}=q_{(\mathrm{VW}) \mathrm{V}}=q_{(\mathrm{WU}) \mathrm{W}}=0.09, q_{(\mathrm{UV}) \mathrm{V}}=q_{(\mathrm{VW}) \mathrm{W}}=q_{(\mathrm{WU}) \mathrm{U}}=0.67$ 。
(A) $19.85 \mathrm{kV} \cdot \mathrm{A}$
(B) $24.8 \mathrm{kV} \cdot \mathrm{A}$
(C) $23.45 \mathrm{kV} \cdot \mathrm{A}$
(D) $29.24 \mathrm{kV} \cdot \mathrm{A}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 20 页 (第三版第 12 页)。

已知投光灯的设备功率 (计人电源设备) : $P=(1000+105) \mathrm{W}=1105 \mathrm{~W}$

1) 单相负荷换算为等效三相负荷的精确方法

单相负荷换算为等效三相负荷计算表见表 3-26。

表 3-26 单相负荷换算为等效三相负荷计算

取最大相负荷，等效三相负荷为

$$
\begin{aligned}
& P_{\mathrm{d}}=3 P_{\mathrm{W}}=24.66 \mathrm{~kW}, Q_{\mathrm{d}}=3 Q_{\mathrm{W}}=15.72 \mathrm{~kW} \\
& S_{\mathrm{d}}=\sqrt{P_{\mathrm{d}}^{2}+Q_{\mathrm{d}}^{2}}=\sqrt{24.66^{2}+15.72^{2}} \mathrm{kV} \cdot \mathrm{A}=29.24 \mathrm{kV} \cdot \mathrm{A}
\end{aligned}
$$

2) 因只有线负荷，使用单相负荷换算为等效三相负荷的简化方法:

$$
\begin{aligned}
& P_{\mathrm{d}}=1.73 P_{\mathrm{WU}}+1.27 P_{\mathrm{VW}}=(1.73 \times 8.84+1.27 \times 6.63) \mathrm{kW}=23.71 \mathrm{~kW} \\
& S_{\mathrm{d}}=\frac{P_{\mathrm{d}}}{\cos \varphi}=\frac{23.71}{0.8} \mathrm{kV} \cdot \mathrm{A}=29.64 \mathrm{kV} \cdot \mathrm{A}
\end{aligned}
$$

## 【知识点解析】

单相负荷换算为等效三相负荷的精确法: 对于既有相间负荷又有相负荷的情况，应采用精确法换算。

1) 先将相间负荷换算为相负荷，各相负荷分别为

$$
\begin{aligned}
P_{\mathrm{U}} & =P_{\mathrm{UV}} p_{(\mathrm{UV}) \mathrm{U}}+P_{\mathrm{wU}} p_{(\mathrm{WU}) \mathrm{U}} \\
Q_{\mathrm{U}} & =P_{\mathrm{UV}} q_{(\mathrm{UV}) \mathrm{U}}+P_{\mathrm{wU}} q_{(\mathrm{WU}) \mathrm{U}} \\
P_{\mathrm{V}} & =P_{\mathrm{UV}} p_{(\mathrm{UV}) \mathrm{V}}+P_{\mathrm{Vw}} p_{(\mathrm{VW}) \mathrm{V}} \\
Q_{\mathrm{V}} & =P_{\mathrm{UV}} q_{(\mathrm{UV}) \mathrm{V}}+P_{\mathrm{Vw}} p_{(\mathrm{VW}) \mathrm{V}} \\
P_{\mathrm{W}} & =P_{\mathrm{VW}} p_{(\mathrm{VW}) \mathrm{W}}+P_{\mathrm{wU}} p_{(\mathrm{WU}) \mathrm{W}} \\
Q_{\mathrm{W}} & =P_{\mathrm{VW}} q_{(\mathrm{VW}) \mathrm{W}}+P_{\mathrm{wU}} q_{(\mathrm{WU}) \mathrm{W}}
\end{aligned}
$$

以上式中, $P_{\mathrm{UV}} 、 P_{\mathrm{VW}} 、 P_{\mathrm{WU}}$ 分别为接于 $\mathrm{UV} 、 \mathrm{VW} 、 \mathrm{WU}$ 相间的有功负荷 $(\mathrm{kW}) ; P_{\mathrm{U}} 、 P_{\mathrm{V}}$ 、 $P_{\mathrm{W}}$ 分别为换算为 $\mathrm{U} 、 \mathrm{~V} 、 \mathrm{~W}$ 相的有功负荷 $(\mathrm{kW}) ; Q_{\mathrm{U}} 、 Q_{\mathrm{V}} 、 Q_{\mathrm{W}}$ 分别为换算为 $\mathrm{U} 、 \mathrm{~V} 、 \mathrm{~W}$ 相 的无功负荷 $(\mathrm{kvar}) ; p_{(\mathrm{UV}) \mathrm{U}} 、 q_{(\mathrm{UV}) \mathrm{U}}$ 分别为接于 $\mathrm{UV}$ 相间负荷换算为 $\mathrm{U}$ 相负荷的有功及无功 换算系数。

2) 各相负荷分别相加（把线间负荷换算成相负荷，与原相负荷对应相加），选出最大 相负荷，取其 3 倍作为等效三相负荷。

例题 3-25：已知某工段中电加热器用电设备组是单台、单相 $380 \mathrm{~V}$, 额定功率为 $20 \mathrm{~kW}$, 功率因数为 0.5 。采用简化法计算本工段电加热器用电设备组的等效三相设备功率, 其值应 为下列哪一项数值? (供配电 2011 年考题改编)
(A) $20 \mathrm{~kW}$
(B) $28.28 \mathrm{~kW}$
(C) $34.60 \mathrm{~kW}$
(D) $60 \mathrm{~kW}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 20 页 (第三版第 13 页)。

因只有一台线负荷，使用单相负荷换算为等效三相负荷的简化方法:

$$
P_{\mathrm{d}}=\sqrt{3} P_{\mathrm{e}}=\sqrt{3} \times 20 \mathrm{~kW}=36.64 \mathrm{~kW}
$$

## 【知识点解析】

单相负荷换算为等效三相负荷的简化法:

对于仅有线（相间）负荷或仅有相负荷的情况，可采用简化法换算。

1) 只有相间负荷时, 将各相间负荷相加, 选取较大两项数据进行计算。

当 $P_{\mathrm{UV}} \geqslant P_{\mathrm{vW}} \geqslant P_{\mathrm{wU}}$ 时

$$
P_{\text {eq }}=\sqrt{3} P_{\mathrm{UV}}+(3-\sqrt{3}) P_{\mathrm{vW}}=1.73 P_{\mathrm{UV}}+1.27 P_{\mathrm{VW}}
$$

当 $P_{\mathrm{UV}}=P_{\mathrm{VW}}$ 时

$$
P_{\mathrm{eq}}=3 P_{\mathrm{UV}}
$$

当只有 $P_{\mathrm{UV}}$ 时

$$
P_{\text {eq }}=\sqrt{3} P_{\mathrm{UV}}
$$

以上式中, $P_{\mathrm{eq}}$ 为等效三相负荷 $(\mathrm{kW}) ; P_{\mathrm{UV}} 、 P_{\mathrm{VW}} 、 P_{\mathrm{wU}}$ 分别为接于 $\mathrm{UV} 、 \mathrm{VW} 、 \mathrm{WU}$ 线间的单 相负荷 $(\mathrm{kW})$ 。

2) 只有相负荷时，等效三相负荷取最大相负荷的 3 倍。

例题 3-26：若自动弧焊变压器的设备功率和接人电网的方案如下。

1) $\mathrm{AB}$ 相负载: 2 台 $200 \mathrm{~kW}$ 焊接变压器, 1 台 $150 \mathrm{~kW}$ 焊接变压器。
2) $\mathrm{BC}$ 相负载: 1 台 $200 \mathrm{~kW}$ 焊接变压器, 2 台 $150 \mathrm{~kW}$ 焊接变压器和 1 台 $100 \mathrm{~kW}$ 焊接变 压器。 3) $\mathrm{CA}$ 相负载: 1 台 $200 \mathrm{~kW}$ 焊接变压器, 1 台 $150 \mathrm{~kW}$ 焊接变压器和 1 台 $100 \mathrm{~kW}$ 焊接 变压器。

上述负荷均为折算到负载持续率为 $100 \%$ 时的有功功率，用简化方法计算本车间的全部 自动弧焊变压器等效三相设备功率, 其值为下列哪项数值? (供配电 2006 年考题)
(A) $1038 \mathrm{~kW}$
(B) $1600 \mathrm{~kW}$
(C) $1713.5 \mathrm{~kW}$
(D) $1736.5 \mathrm{~kW}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 20 页 (第三版第 13 页)。

本车间的全部各线间负荷合计为

$$
\begin{aligned}
& P_{\mathrm{AB}}=(2 \times 200+1 \times 150) \mathrm{kW}=550 \mathrm{~kW} \\
& P_{\mathrm{BC}}=(1 \times 200+2 \times 150+1 \times 100) \mathrm{kW}=600 \mathrm{~kW} \\
& P_{\mathrm{CA}}=(1 \times 200+1 \times 150+1 \times 100) \mathrm{kW}=450 \mathrm{~kW}
\end{aligned}
$$

对比各线间负荷合计为 $P_{\mathrm{BC}}>P_{\mathrm{AB}}>P_{\mathrm{CA}}$ 。

使用单相负荷换算为等效三相负荷的简化方法:

$$
P_{\mathrm{d}}=1.73 P_{\mathrm{BC}}+1.27 P_{\mathrm{AB}}=(1.73 \times 600+1.27 \times 550) \mathrm{kW}=1736.5 \mathrm{~kW}
$$

例题 3-27：已知某三相四线 380/220V 配电箱接有如下负荷（假设负荷均为设备功 率)：三相 $10 \mathrm{~kW}, \mathrm{~A}$ 相 $0.6 \mathrm{~kW}, \mathrm{~B}$ 相 $0.2 \mathrm{~kW}$, C 相 $0.8 \mathrm{~kW}$ 。用简化法求出该配电箱的等效 三相负荷，其值应为下列哪项数值? (供配电 2008 年考题)
(A) $2.4 \mathrm{~kW}$
(B) $10 \mathrm{~kW}$
(C) $11.6 \mathrm{~kW}$
(D) $12.4 \mathrm{~kW}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 19 20 页（第三版 第 $12 \sim 13$ 页)。

单相设备功率与计算范围内的三相的设备功率对比: $\Sigma P_{\text {e.s }} \leqslant 0.15 \Sigma P_{\text {e.t }} ; 1.6 \geqslant 0.15 \times 10$, 单 相负荷需要换算, 三个单相负荷取最大乘 3 再加上三相负荷, 即 $\Sigma P_{\mathrm{e}}=(10+3 \times 0.8) \mathrm{kW}=$ $12.4 \mathrm{~kW}$ 。

例题 3-28：在三相配电系统中，每相均接人一盏交流 $220 \mathrm{~V}, 1 \mathrm{~kW}$ 碘铇灯，同时在 A 相和 B 相间接人一个交流 $380 \mathrm{~V} 、 2 \mathrm{~kW}$ 的全阻性负载, 则该配电系统等效三相负荷, 下列哪 项数值是正确的?
(A) $5 \mathrm{~kW}$
(B) $6 \mathrm{~kW}$
(C) $9 \mathrm{~kW}$
(D) $10 \mathrm{~kW}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 20 页 (第三版第 12 页)。

已经分配到各相中的相负荷 $P_{\mathrm{U} 1}=1 \mathrm{~kW}, P_{\mathrm{V} 1}=1 \mathrm{~kW}, P_{\mathrm{W} 1}=1 \mathrm{~kW}$ 。

单相负荷换算为等效三相负荷的精确方法:

$$
\begin{aligned}
& P_{\mathrm{U} 2}=P_{\mathrm{UV}} p_{(\mathrm{UV}) \mathrm{U}}+0=2 \times 0.5 \mathrm{~kW}=1 \mathrm{~kW} \\
& P_{\mathrm{V} 2}=P_{\mathrm{UV}} p_{(\mathrm{UV}) \mathrm{V}}+0=2 \times 0.5 \mathrm{~kW}=1 \mathrm{~kW} \\
& P_{\mathrm{W} 2}=0 \mathrm{~kW}
\end{aligned}
$$

因此 $P_{\mathrm{U}}=P_{\mathrm{U} 1}+P_{\mathrm{U} 2}=(1+1) \mathrm{kW}=2 \mathrm{~kW}$

$$
\begin{aligned}
& P_{\mathrm{V}}=P_{\mathrm{V} 1}+P_{\mathrm{V} 2}=(1+1) \mathrm{kW}=2 \mathrm{~kW} \\
& P_{\mathrm{W}}=P_{\mathrm{W} 1}+P_{\mathrm{W} 2}=(1+0) \mathrm{kW}=1 \mathrm{~kW}
\end{aligned}
$$

取最大相负荷，等效三相负荷为 $P_{\mathrm{d}}=3 P_{\mathrm{U}}=6 \mathrm{~kW}$ 。

## 5 负荷分级及供电要求

## 【知识点说明】

负荷分级及供电要求属于重要考点, 依据《供配电系统设计规范》 GB 50052-2009、 《民用建筑电气设计规范》 JGJ 16-2008、《工业与民用供配电设计手册》第四版（上册） 2.1 节等。负荷分级多在第一天专业知识考试中出现或结合供电要求综合案例考核, 如分析 负荷分级选择变压器台数和主接线方式等。

## 依据书目:

《供配电系统设计规范》GB 50052-2009

《民用建筑电气设计规范》JGJ 16-2008

《工业与民用供配电设计手册》第四版（上册）

例题 3-29: 某科技园位于寒冷地区，其中规划有住宅楼高 $49.5 \mathrm{~m}$, 员工宿舍楼高 $24.5 \mathrm{~m}$, 该住宅楼用电设备清单详见表 3-27, 同时系数取 $1, \cos \varphi=0.85$, 分别计算二级、三级负荷容 量应为下列哪一项? (供配电 2017 年考题)

| 序号 | 设备名称 | 设备容量 $/ \mathrm{kW}$ | 数 量 | 需要系数 | 备 注 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 1 | 住宅用电 | 6 (kW/户) | 99 户 | 0.4 | 三相配电 |
| 2 | 应急照明 | 5 | - | 1 |  |
| 3 | 走道照明 | 10 |  | 0.5 |  |
| 4 | 普通照明 | 15 | - | 0.5 |  |
| 5 | 消防栓水泵 | 30 | 2 台 | 1 | 一备一用 |
| 6 | 喷淋水泵 | 15 | 2 台 | 1 | 一备一用 |
| 7 | 消防电梯 | 17.5 | 1 台 | 1 |  |
| 8 | 普通客梯 | 17.5 | 1 台 | 1 |  |
| 9 | 生活水泵 | 7.5 | 2 台 | 1 | 一备一用 |
| 10 | 排污原 | 3 | 4 台 | 0.9 |  |
| 11 | 消防用排水百 | 3 | 4 台 | 1 |  |
| 12 | 消防低压装置 | 5.5 | 2 台 | 1 |  |
| 13 | 安防系统用电 | 20 |  | 0.85 |  |
| 14 | 通风机 | 7.5 | 4 台 | 0.6 |  |
| 15 | 公共小动力电器 | 10 |  | 0.6 |  |
| 16 | 集中供暖风交换系统 | 50 |  | 0.7 |  |

表 3-27 住宅楼用电设备清单

注: 所有用电设备不计及损耗, 即效率均取 1 。
（A）二级负荷
$156 \mathrm{kV} \cdot \mathrm{A}$; 三级负荷
$376 \mathrm{kV} \cdot \mathrm{A}$ （B）二级负荷 $169 \mathrm{kV} \cdot \mathrm{A}$; 三级负荷 $364 \mathrm{kV} \cdot \mathrm{A}$

（C）二级负荷 $175 \mathrm{kV} \cdot \mathrm{A}$; 三级负荷 $358 \mathrm{kV} \cdot \mathrm{A}$

（D）二级负荷 $216 \mathrm{kV} \cdot \mathrm{A}$; 三级负荷 $317 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《建筑设计防火规范》 GB 50016-2014 表 5.1.1 中该住宅楼高 $49.5 \mathrm{~m}$, 属于二类建筑。

依据《住宅建筑电气设计规范》JGJ 242-2011 二类建筑二级负荷按照表 3.2.1 中规定， 第3.2.2 条 由于科技园位于寒冷地区，其集中供暖风交换系统应为二级负荷。

依据《工业与民用供配电设计手册》第四版 (上册) 第 5 20 页 (第三版第 $2 \sim 7$ 页), 住宅楼用电二级负荷及三级负荷统计表分别见表 3-28、表 3-29。

表 3-28 住宅楼用电二级负荷统计表

| 设备名称 | 设备容量/kW | 数量 | 需要系数 | 功率/ $\mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: |
| 应急照明 | 5 | - | 1 | 5 |
| 走道照明 | 10 | - | 0.5 | 5 |
| 消防栓水泵 | 30 | 1 台 | 1 | 30 |
| 喷淋水洜 | 15 | 1 台 | 1 | 15 |
| 消防电梯 | 17.5 | 1 台 | 1 | 17.5 |
| 普通客梯 | 17.5 | 1 台 | 1 | 17.5 |
| 生活水泵 | 7.5 | 1 台 | 1 | 7.5 |
| 排污葲 | 3 | 4 台 | 0.9 | 10.8 |
| 消防用排水洜 | 3 | 4 台 | 1 | 12 |
| 消防低压装置 | 5.5 | 2 台 | 1 | 11 |
| 安防系统用电 | 20 |  | 0.85 | 17 |
| 集中供暖风交换系统 | 50 |  | 0.7 | 35 |
| 合计 |  |  |  | 183.3 |
| 计算容量 |  | $\frac{D}{S \varphi}=1$ |  |  |

表 3-29 住宅楼用电三级负荷统计表

| 设 备名 称 | 设备容量 $/ \mathrm{kW}$ | 数 量 | 需 要 系 数 | 功率 $/ \mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: |
| 住宅用电 | $6(\mathrm{~kW} /$ 户 $)$ | 99 户 | 0.4 | 237.6 |
| 普通照明 | 15 | - | 0.5 | 7.5 |
| 通风机 | 7.5 | 4 台 | 0.6 | 6 |
| 公共小动力电器 | 10 | - | 0.6 | 269.1 |
| 合计 | $S=K_{\Sigma_{\mathrm{p}}} \frac{P}{\cos \varphi}=1 \times 269.1 \div 0.85 \mathrm{kV} \cdot \mathrm{A}=316.6 \mathrm{kV} \cdot \mathrm{A}$ |  |  |  |
| 计算容量 |  |  |  |  |

例题 3-30：某建筑高度为 $36 \mathrm{~m}$ 的普通办公室, 地下室平时为 III 类普通汽车库, 战时为 防空地下室，属二等人员隐蔽所，下列楼内用电设备哪一项为一级负荷?
(A) 防空地下室战时应急照明
(B) 自动扶梯
(C) 消防电梯
(D) 消防水葲

答案:【A】

解答过程: 依据《人民防空地下室设计规范》GB 50038-2005。

第 7.2. 4 条表 7.2.4 中的战时常备设备电力负荷, 防空地下室战时应急照明为一级 负荷。

例题 3-31：民用建筑中，关于负荷计算，下列哪一项表述符合规范的规定?

（A）当应急发电机仅为一级负荷中特别重要负荷供电时，应以一级负荷的计算容量作 为选用应急发电机容量的依据

（B）当应急发电机为消防用电负荷及一级负荷供电时, 应以一级负荷的计算容量作为 选用应急发电机容量的依据

(C) 当自备发电机作为第二电源时, 且尚有第三电源为一级负荷中特别重要负荷供电 时, 以及当向消防负荷、非消防负荷及一级负荷中特别重要负荷供电时, 应以三者的计算负 荷之和作为选用自备发电机容量的依据

（D）当消防设备的计算负荷大于火灾切除非消防设备的计算负荷时，可不计人计算负荷

答案:【C】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 第 3.5.4 条。

例题 3-32: 某栋 25 层普通住宅, 建筑高度为 $73 \mathrm{~m}$, 根据当地航空部门要求需设置航空 障碍标志灯, 该楼内消防设备用电按一级负荷供电, 客梯、生活水泵、电力及楼梯照明按二 级负荷供电, 除航空障碍标志灯外的其余用电设备按三级负荷供电。该楼的航空障碍标志灯 应按下列哪一项要求供电?
（A）一级负荷
（B）二级负荷
(C) 三级负荷
（D）一级负荷中特别重要负荷

答案:【A】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008。

第 10.3.5 条中障碍标志灯电源应按主体建筑中最高负荷等级要求供电。附录 A 中一类 高层民用建筑为一级负荷。选 A。（一类高层民用建筑见《建筑设计防火规范》GB 500162014 表 5. 1. 1。)

例题 3-33：二级电力负荷的供电系统，采用以下哪一种供电方式是正确的?

(A) 应由两回线路供电

(B) 在负荷较小或地区供电条件困难时, 可由一回 $10 \mathrm{kV}$ 及以上专用架空线路供电

(C) 当采用一回电缆线路时, 应采用两根电缆组成的电缆线路供电, 其每根电缆应能 承受 $100 \%$ 的二级负荷

(D) 当采用一回电缆线路时, 应采用两根电缆组成的电缆线路供电, 其每根电缆应能 承受 $50 \%$ 的二级负荷

答案:【B】

解答过程：依据《供配电系统设计规范》GB 50052-2009。

第 3.0.7 条二级负荷的供电系统, 宜由两回线路供电。在负荷较小或地区供电条件困 难时，二级负荷可由一回 $6 \mathrm{kV}$ 及以上专用的架空线路供电。B 项正确。

## 6 通用电气设备负荷计算以及保护电器、供电导体选择

## 【知识点说明】

通用电气设备负荷计算属于冷门考点，依据《通用用电设备配电设计规范》GB 50055-2011、《工业与民用供配电设计手册》第四版 (下册) 第 12 章等。要求掌握电 梯、起重机、电焊机等设备功率计算; 了解断续和短时工作制用电设备及其导线的载流 量计算。

依据书目:

《民用建筑电气设计规范》JGJ 16-2008

《通用用电设备配电设计规范》GB 50055-2011

《工业与民用供配电设计手册》第四版（上册）

例题 3-34: 某裙房商场电梯数量见表 3-30, 按需要系数法计算（同时系数取 0.8) 供 全部电梯的电源导体载流量不应小于下列哪一项?（供配电 2013 年考题)

表 3-30 某裙房商场电梯参数

| 设 备名 称 | 设备容量 $/ \mathrm{kV} \cdot \mathrm{A}$ | 额定电压 $/ \mathrm{V}$ | 数量/部 | 需要系数 |
| :---: | :---: | :---: | :---: | :---: |
| 直流客梯 | 50 | 380 | 6 | 0.5 |
| 交流货梯 | $32^{\circledR}$ | 380 | 2 | 0.5 |
| 交流客梯 | $4^{\mathbb{1}}$ | 380 | 2 | 0.5 |

(1) 持续运行时间 $1 \mathrm{~h}$ 额定容量。
(A) $226.1 \mathrm{~A}$
(B) $294.6 \mathrm{~A}$
(C) $207.6 \mathrm{~A}$
(D) $565.2 \mathrm{~A}$

答案:【B】

解答过程: 依据《通用用电设备配电设计规范》 GB 50055-2011 第3.3.4 条和《工业 与民用供配电设计手册》第四版（上册）第 10 页 (第三版第 735 页)。

全部电梯的电源导体载流量计算表见表 3-31。

表 3-31 商场全部电梯的电源导体载流量计算表

| 设 备 | $\begin{array}{c}\text { 设备容量 } \\ / \mathrm{kV} \cdot \mathrm{A}\end{array}$ | 电压 $/ \mathrm{V}$ | 数量/部 | 需 要 系 数 | 计 算 系 数 | $\begin{array}{c}\text { 计算容量 } \\ / \mathrm{kV} \cdot \mathrm{A}\end{array}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 直流客梯 | 50 | 380 | 6 | 0.5 | 1.4 | 210 |
| 交流货梯 | 32 | 380 | 2 | 0.5 | 0.9 | 28.8 |
| 交流客梯 | 4 | 380 | 2 | 0.5 | 0.9 | 3.6 |
| 合计 |  |  |  |  |  |  |
|  |  |  |  |  |  |  |

按需要系数法计算 (同时系数取 0.8 ) 供全部电梯的电源导体载流量为 294.6 A。

## 【知识点解析】

计算各种电梯的计算电流:

1) 单台交流电梯供电导线的连续工作载流量, 应大于其铭牌连续工作制额定电流的 $140 \%$ 或铭牌 $0.5 \mathrm{~h}$ （或 $1 \mathrm{~h}$ ) 工作制额定电流的 $90 \%$ 。如果要加上附属电器的负荷电流，或 取连续工作制额定电流的 $140 \%$ 。
2) 单台直流电梯供电导线的连续工作载流量, 应大于交直流变流器的连续工作制交流 额定输入电流的 $140 \%$ 。
3) 多台电梯电源线的计算电流，应计入同时系数。

4）交流自动扶梯的计算电流，应取每级拖动电动机的连续工作制额定电流加上每梯级 的照明负荷电流。每级单自动扶梯的照明电源为单相 $220 \mathrm{~V}$; 当为多梯级、双自动扶梯或多 梯级的双自动扶梯时，照明负荷应分别接到三相上，尽量使三相负荷平衡。

例题 3-35：已知某冶炼企业一个车间内有三台电弧炉，电弧炉容量为 $1.5 \mathrm{t}$, 型号为 $\mathrm{HX}$ -1.5 , 变压器额定容量为 $1250 \mathrm{kV} \cdot \mathrm{A}$ 。该冶炼车间的电弧炉的最大负荷视在功率应为下列 哪项数值? (采用电冶炼周期计算法)
(A) $3427 \mathrm{kV} \cdot \mathrm{A}$
(B) $3616 \mathrm{kV} \cdot \mathrm{A}$
(C) $3765 \mathrm{kV} \cdot \mathrm{A}$
(D) $3822 \mathrm{kV} \cdot \mathrm{A}$

答案: 【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 23 页 (第三版第 14 页)。

题目已知有三台电弧炉容量相同, 查《配四》表 1.7-1 中熔化期台数 2 台, 精炼期台 数 1 台。

该冶炼车间的电弧炉的最大负荷为

$$
\begin{aligned}
P_{\mathrm{c}} & =1.2 \cos \varphi_{1} \Sigma\left(n_{1} S_{\mathrm{r} 1}\right)+0.66 \cos \varphi_{2} \Sigma\left(n_{2} S_{\mathrm{r} 2}\right)=(1.2 \times 0.85 \times 2 \times 1250+0.66 \times 0.9 \times 1250) \mathrm{kW} \\
& =3292.5 \mathrm{~kW} \\
Q_{\mathrm{c}} & =1.2 \sin \varphi_{1} \Sigma\left(n_{1} S_{\mathrm{r} 1}\right)+0.66 \sin \varphi_{2} \Sigma\left(n_{2} S_{\mathrm{r} 2}\right)=(1.2 \times 0.527 \times 2 \times 1250+0.66 \times 0.436 \times 1250) \mathrm{kvar} \\
& =1940.7 \mathrm{kvar} \\
S_{\mathrm{c}} & =\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}=\sqrt{3292.5^{2}+1940.7^{2}} \mathrm{kV} \cdot \mathrm{A}=3821.9 \mathrm{kV} \cdot \mathrm{A}
\end{aligned}
$$

例题 3-36: 某生产车间在一条起重机滑触线上连接有 3 台起重机, 其中最大一台 50/ $10 \mathrm{t}$ 双梁桥式起重机额定负载持续率时的电动机总功率为 $105.5 \mathrm{~kW}$ 、额定电流为 $165 \mathrm{~A}$; 较 小 2 台 $5 \mathrm{t}$ 双梁桥式起重机连接在滑触线上的电动机在额定负载持续率下的总功率为 $27.8 \mathrm{~kW}$ 。 若这三台起重机的额定负载持续率 $\varepsilon$ 均为 $40 \%$, 起动电流倍数为 2 , 则该滑触线的计算电流 与尖峰电流为下列哪一项数值? (采用综合系数法)
(A) $170 \mathrm{~A}, 390 \mathrm{~A}$
(B) $170 \mathrm{~A}, 398 \mathrm{~A}$
(C) $175 \mathrm{~A}, 422 \mathrm{~A}$
(D) $180 \mathrm{~A}, 430 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1129 页 (第三版第 714 页)。

滑触线上三台起重机吨位相差较大, 其中最大一台负载持续率 $\varepsilon=40 \%$, 查 《配四》 表 12.2-2中 $K_{\mathrm{cc}}^{\prime}=1.5, K_{\mathrm{cc}}=0.5$, 故计算电流为

$$
I_{\mathrm{c}}=K_{\mathrm{cc1}}^{\prime} P_{\mathrm{n} 1}+0.3\left(P_{\mathrm{n}}-P_{\mathrm{n} 1}\right)=[1.5 \times 105.5+0.3 \times(2 \times 27.8)] \mathrm{A}=175 \mathrm{~A}
$$

尖峰电流为

$$
I_{\mathrm{p}}=I_{\mathrm{c}}+\left(K_{\mathrm{st}}-K_{\mathrm{cc}}\right) I_{\mathrm{rMmax}}=[175+(2-0.5) \times 165] \mathrm{A}=422 \mathrm{~A}
$$

例题 3-37: 某台交流弧焊机, 电焊机一次侧额定电流为 $40 \mathrm{~A}$, 电焊机额定负载持续率 为 $25 \%$, 采用低压断路器保护时, 长延时过电流脱扣器的额定电流最小值为下列哪一项 数值?
(A) $16 \mathrm{~A}$
(B) $26 \mathrm{~A}$
( C) $28 \mathrm{~A}$
(D) $32 \mathrm{~A}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (下册) 第 1160 页 (第三版第 744 页)。

交流弧焊机低压断路器长延时过电流脱扣器的额定电流为

$$
I_{\mathrm{n} 1} \geqslant K I_{\mathrm{e}} \sqrt{\varepsilon}=1.3 \times 40 \times \sqrt{0.25} \mathrm{~A}=26 \mathrm{~A}
$$

例题 3-38：某厂拟增设电镀用硅整流装置一台，已知：硅整流装置交流输入为三相 $380 \mathrm{~V}$; 直流输出为 $3 \sim 24 \mathrm{~V}, 2000 \mathrm{~A}$; 接线方式为双星形带平衡电抗器。则整流器交流输入电流最大 为下列哪一项数值?
(A) $186 \mathrm{~A}$
(B) $74 \mathrm{~A}$
(C) $110 \mathrm{~A}$
(D) $152 \mathrm{~A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1178 页 (第三版第 758 页)。

整流器直流输出额定功率: $P_{\mathrm{rd}}=\frac{U_{\mathrm{rd}} I_{\mathrm{rd}}}{1000}=\frac{24 \times 2000}{1000} \mathrm{~kW}=48 \mathrm{~kW}$

接线方式为双星形带平衡电抗器, 查《配四》表 12.6-1 得 $K_{1}=1.26$; 交流输入为三 相 $380 \mathrm{~V}$, 故 $K_{2}=1.52$; 硅整流校正系数最大值为 $K_{3}=1.2$; 整流器交流输入电流最大 值为

$$
I \geqslant K_{3} K_{2} K_{1} P_{\mathrm{rd}}=1.2 \times 1.52 \times 1.26 \times 48 \mathrm{~A}=110.3 \mathrm{~A}
$$

例题 3-39: 某锻造车间使用一台三相异步电动机, 额定功率为 $37 \mathrm{~kW}$, 正常工作为 断续负载下，断续负载的工作周期为 $10 \mathrm{~min}$, 负载持续率为 $40 \%$, 环境温度为 $30^{\circ} \mathrm{C}$ 。 拟采用 $0.6 / 1 \mathrm{kV}$ 铜芯聚氯乙烯绝缘电力电缆架空敷设, 电缆的发热时间常数为 $10.2 \mathrm{~min}$, 若已知电缆的连续负载时载流量为 $60 \mathrm{~A}$, 当用于该电动机时电缆载流量为下 列哪一项数值?
(A) $83.3 \mathrm{~A}$
(B) $74.6 \mathrm{~A}$
(C) $65.8 \mathrm{~A}$
(D) $52 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (下册) 第 1188 页 (第三版第 768 页)。

已知断续负载的工作周期为 $10 \mathrm{~min}$, 负载持续率为 $40 \%$, 电缆的发热时间常数为 $10.2 \mathrm{~min}$, 用于该电动机时断续负载下的校正系数为

$$
C_{1}=\sqrt{\frac{1-\mathrm{e}^{-T / \tau}}{1-\mathrm{e}^{-\varepsilon T / \tau}}}=\sqrt{\frac{1-\mathrm{e}^{-10 / 10.2}}{1-\mathrm{e}^{-0.4 \times 10 / 10.2}}}=1.388
$$

计人校正系数后的载流量为

$$
I_{\mathrm{N}}^{\prime}=I_{\mathrm{N}} C_{1}=60 \times 1.388 \mathrm{~A}=83.3 \mathrm{~A}
$$

## 第 4 章 无功补偿与应急电源

## 【知识点导图】

《工业与民用供配电设计手册》第四版 (上册) 对无功补偿章节的内容大幅更新, 更新 了按平均负荷计算的补偿容量, 将自然平均功率因数公式隐含在平均功率因数正切值公式 中, 增加了按最大负荷计算的补偿容量, 增加了并联电容器的众多内容, 如串联电抗器引起 的电容器端子电压升高、实际输出容量等 (本章也增加了对应例题), 第 5 章中增加了并联 电容器及其附属设备选择内容。对应急电源章节的内容大幅更新, 工矿企业柴油发电机组内 容更新与《电力工程电气设计手册》 (电气一次部分) 14-2 节相似, 民用柴油发电机组更 新与《民用建筑电气设计规范》JGJ 16-2008 一致, 更新了 UPS 装置的选择并增加了海拔 修正的内容等。

## 1 无功补偿与功率因数

## 【知识点说明】

1) 无功补偿属于重要考点, 依据《供配电系统设计规范》GB 50052-2009、《工业与 民用供配电设计手册》第四版 (上册) 1.11 节等。要求熟练掌握最大、平均、最小负荷的 无功补偿的计算, 同步电动机补偿能力的计算; 掌握无功无偿的原则与要求、提高电压要求 无功补偿的计算等。
2) 功率因数提高属于普通考点, 依据《工业与民用供配电设计手册》第四版（上、下 册） 1.11 节、第 16 章和《钢铁企业电力设计手册》 (上册) 第 6 、10 章等。要求熟练掌握 自然平均功率因数计算、功率因数提高要求和措施等; 了解用户接人电网侧功率因数考核指 标的计算和要求。

依据书目:

《供配电系统设计规范》GB 50052-2009

《民用建筑电气设计规范》JGJ 16-2008

《工业与民用供配电设计手册》第四版 (上册)

《钢铁企业电力设计手册》(上册)

## 参考书目:

《全国供用电规则》

《电力系统电压和无功电力技术导则》SD325-89

《国家电网公司电力系统无功补偿配置技术原则》

例题 4-1 4-4: 已知某企业总计算负荷 $P_{\mathrm{js}}=18 \mathrm{MW}, Q_{\mathrm{js}}=8.8 \mathrm{Mvar}$, 年平均有功负荷系 数为 0.7 , 年平均无功负荷系数为 0.8 , 年实际工作小时数为 $5000 \mathrm{~h}$, 年最大负荷利用小时 数为 $3500 \mathrm{~h}$ 。请回答下列问题, 并列出解答过程。

4-1: 为提高 $10 \mathrm{kV}$ 母线的功率因数通常采用下列哪种措施? (供配电 2008 年考题)
(A) 并联电容器补偿
(B) 增加感应电动机的容量
(C) 并联电抗器补偿
(D) 串联电容器补偿

答案:【A】

解答过程: 依据《供配电系统设计规范》GB 50052-2009 和《工业与民用供配电设计 手册》第四版 (上册) 第34 页。

第 6. 0.2 条 当采用提高自然功率因数措施后, 仍达不到电网合理运行要求时, 应采用 并联电力电容器作为无功补偿装置。

4-2: 计算该企业自然平均功率因数。(供配电 2008 年考题)
(A) 0.87
(B) 0.9
(C) 0.92
(D) 0.88

答案: 【A】

解题过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 37 页 (第三版第 21 页)。

企业自然平均功率因数:

$$
\cos \varphi_{\mathrm{av}}=\sqrt{\frac{1}{1+\left(\frac{\beta_{\mathrm{av}} Q_{\mathrm{c}}}{\alpha_{\mathrm{av}} P_{\mathrm{c}}}\right)^{2}}}=\sqrt{\frac{1}{1+\left(\frac{0.8 \times 8.8}{0.7 \times 18}\right)^{2}}}=0.873
$$

## 【知识点解析】

用户自然平均功率因数为

$$
\cos \varphi=\sqrt{\frac{1}{1+\left(\frac{\beta_{\mathrm{av}} Q_{\mathrm{c}}}{\alpha_{\mathrm{av}} P_{\mathrm{c}}}\right)^{2}}}
$$

式中, $P_{\mathrm{c}}$ 为企业的计算有功功率 $(\mathrm{kW}) ; Q_{\mathrm{c}}$ 为企业的计算无功功率 $(\mathrm{kvar}) ; \alpha_{\mathrm{av}}$ 、 $\beta_{\mathrm{av}}$ 为年平 均有功、无功负荷系数， $\alpha_{\mathrm{av}}$ 值一般取 $0.7 \sim 0.75 ， \beta_{\mathrm{av}}$ 值一般取 $0.76 \sim 0.82$ 。

《工业与民用配电设计手册》第三版企业自然平均功率因数计算公式在第四版中已取 消, 可从平均功率因数角正切值推导得出。

4-3: 已知有一台 $10 \mathrm{kV}$ 同步电动机, 额定容量为 $4000 \mathrm{kV} \cdot \mathrm{A}$, 额定功率因数为 0.9 (超前), 负荷率为 0.75 , 无功功率增加系数为 0.36 。计算其输出无功功率。（供配电 2008 年考题)
(A) $1760 \mathrm{kvar}$
(B) $1795 \mathrm{kvar}$
(C) 2120 kvar
(D) $2394 \mathrm{kvar}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 34 页 (第三版第 22 页)。

题目已知额定容量为 $4000 \mathrm{kV} \cdot \mathrm{A}$, 额定功率因数为 0.9 (超前), 负荷率为 0.75 , 无功 功率增加系数为 0.36 , 则同步电动机输出无功功率为

$$
Q_{\mathrm{M}}=S_{\mathrm{N}}\left[\sin \varphi_{\mathrm{N}}+\gamma(1-\beta)\right]=4000 \times[0.44+0.36(1-0.75)] \mathrm{kvar}=2120 \mathrm{kvar}
$$

## 【知识点解析】

当同步电动机的负荷率为 $0.4 \sim 1$ 时，其输出的无功功率可按如下近似式求得:

$$
Q_{\mathrm{M}}=S_{\mathrm{N}}\left[\sin \varphi_{\mathrm{N}}+\gamma(1-\beta)\right]
$$

式中, $Q_{\mathrm{M}}$ 为同步电动机输出的无功功率 ( kvar); $S_{\mathrm{N}}$ 为同步电动机的额定容量 $(\mathrm{kV} \cdot \mathrm{A})$; $\varphi_{\mathrm{N}}$ 为同步电动机额定功率因数角; $\beta$ 为同步电动机负荷率; $\gamma$ 为同步电动机带负荷时的无功 功率增加系数，具体见表 4-1。

表 4-1 $\gamma$ 值

| $\cos \varphi_{N}$ | $\sin \varphi_{N}$ | $\gamma$ |
| :---: | :---: | :---: |
| 0.8 | 0.6 | 0.2 |
| 0.9 | 0.44 | 0.36 |
| 1.0 | 0 | 0.4 |

4-4: 已知企业中某台 $10 \mathrm{kV}$ 笼型感应电动机的工作方式为负荷平稳连续工作制, 额定 功率为 $800 \mathrm{~kW}$, 电动机的功率因数 $\cos \varphi$ 为 0.82 , 要求就地设置无功补偿装置, 补偿后该电 动机供电回路的功率因数 $\cos \varphi$ 为 0.92 , 则下列补偿量哪项是正确的? (供配电 2008 年考题 改编)
(A) $156 \mathrm{kvar}$
(B) $171 \mathrm{kvar}$
(C) $218 \mathrm{kvar}$
(D) $273 \mathrm{kvar}$

答案:【C】

解答过程: 依据《供配电系统设计规范》GB 50052-2009 和《工业与民用供配电设计 手册》第四版 (上册) 第 36 页 (第三版第 21 页)。

补偿前自然功率因数的正切值 $\tan \varphi_{1}=0.7$; 补偿后自然功率因数的正切值 $\tan \varphi_{2}=0.426$; 电动机的补偿量为

$$
Q_{\mathrm{c}}=P\left(\tan \varphi_{1}-\tan \varphi_{2}\right)=800 \times(0.7-0.426) \mathrm{kvar}=219.2 \mathrm{kvar}
$$

## 【知识点解析】

按最大负荷计算无功补偿容量:

$$
\begin{gathered}
Q=P_{\mathrm{c}}\left(\tan \varphi_{1}-\tan \varphi_{2}\right)=P_{\mathrm{c}} q_{\mathrm{c}} \\
\tan \varphi_{1}=\frac{Q_{\mathrm{c}}}{P_{\mathrm{c}}}
\end{gathered}
$$

式中, $Q$ 为无功补偿容量 (kvar); $P_{\mathrm{c}}$ 为用电设备的计算有功功率 $(\mathrm{kW})$; $\tan \varphi_{1}$ 为补偿前 用电设备自然功率因数的正切值; $\tan \varphi_{2}$ 为补偿后用电设备自然功率因数的正切值, 一般 10 (6) $\mathrm{kV}$ 及以下无功补偿宜在配电变压器低压侧集中补偿, 且功率因数不宜低于 0.9 。

例题 4-5: 某企业 $35 \mathrm{kV}$ 总降压变电站设有两台三相双绕组变压器, 容量为 $2 \times 5000 \mathrm{kV} \cdot \mathrm{A}$, 电压比为 $35 \pm 2 \times 2.5 \% / 10.5 \mathrm{kV}$, 变压器空载有功损耗为 $4.64 \mathrm{~kW}$, 变压器阻抗电压为 $7 \%$, 变压 器负载有功损耗为 $34.2 \mathrm{~kW}$, 变压器空载电流为 $0.48 \%$, 无功经济当量为 $0.02 \mathrm{~kW} / \mathrm{kvar} 。 10 \mathrm{kV}$ 侧计算有功功率为 $3600 \mathrm{~kW}$, 计算无功功率为 $2400 \mathrm{kvar}$, 该负荷平均分配在两台变压器, 则 企业 $35 \mathrm{kV}$ 侧最大负荷时的功率因数为多少?（供配电 2014 年考题改编）
(A) 0.74
(B) 0.78
(C) 0.815
(D) 0.83

答案:【C】

解题过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 37 页、第 1544 页 (第三版第 16 页)。

变压器负载率

$$
\beta=\frac{S_{\mathrm{c}}}{S_{\mathrm{r}}}=\frac{\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}}{S_{\mathrm{r}}}=\frac{\sqrt{(3600 / 2)^{2}+(2400 / 2)^{2}}}{5000}=0.433
$$

变压器无功损耗:

$$
\Delta Q=Q_{0}+\beta^{2} Q_{\mathrm{k}}=\left(0.48 \% \times 5000+0.433^{2} \times 7 \% \times 5000\right) \mathrm{kvar}=89.62 \mathrm{kvar}
$$

变压器综合有功损耗

$$
\Delta P=P_{0}+\beta^{2} P_{\mathrm{k}}+K_{\mathrm{Q}}\left(Q_{0}+\beta^{2} Q_{\mathrm{k}}\right)=\left(4.64+0.433^{2} \times 34.2+0.02 \times 89.62\right) \mathrm{kW}=12.84 \mathrm{~kW}
$$

企业总计算负荷有功功率 $P=P_{\mathrm{c}}+\Delta P=(3600 / 2+12.84) \mathrm{kW}=1812.84 \mathrm{~kW}$ 企业总计算计算无功功率 $Q=Q_{\mathrm{c}}+\Delta Q=(2400 / 2+89.62) \mathrm{kvar}=1289.62 \mathrm{kvar}$ 企业 $35 \mathrm{kV}$ 侧最大负荷时的功率因数

$$
\cos \varphi=\frac{P}{\sqrt{P^{2}+Q^{2}}}=\frac{1812.84}{\sqrt{1812.84^{2}+1289.62^{2}}}=0.815
$$

## 【知识点解析】

1) 功率因数:

$$
\cos \varphi=\frac{P}{S}=\frac{P}{\sqrt{P^{2}+Q^{2}}}=\frac{1}{\sqrt{1+\left(\frac{Q}{P}\right)^{2}}}
$$

式中, $Q$ 为无功容量 $(\mathrm{kvar}) ; P$ 为有功功率 $(\mathrm{kW}) ; S$ 为视在功率 $(\mathrm{kV} \cdot \mathrm{A})$ 。

2) 无功补偿的功率因数要求: 《国家电网公司电力系统无功补偿配置技术原则》、《中 国南方电网公司电力系统电压质量和无功电力管理标准》中的要求, $100 \mathrm{kV} \cdot \mathrm{A}$ 及以上高压 供电的电力用户，在用户高峰负荷时变压器高压侧功率因数不宜低于 0.95 。

例题 4-6: 某企业新建 $35 / 10 \mathrm{kV}$ 变电所, $10 \mathrm{kV}$ 侧计算有功功率为 $17450 \mathrm{~kW}$, 计算无功 功率为 $11200 \mathrm{kvar}$, 选用 2 台 $16000 \mathrm{kV} \cdot \mathrm{A}$ 的变压器, 每单台变压器阻抗电压为 $8 \%$, 短路损 耗为 $70 \mathrm{~kW}$, 两台变压器同时工作, 分列运行, 负荷平均分配, 两回线路同时工作。请计算 补偿前的 $10 \mathrm{kV}$ 侧平均功率因数正切值（年平均负荷系数 $\alpha_{\mathrm{av}}=0.75, \beta_{\mathrm{av}}=0.8$, 假定两台变 压器所带负荷的功率因数相同), 如果要求 $10 \mathrm{kV}$ 侧平均功率因数补偿到 0.9 以上, 按照平 均负荷计算的补偿容量最接近下列哪组数值? (供配电 2013 年考题改编)
(A) $0.76,3315 \mathrm{kvar}$
(B) $0.81,2094 \mathrm{kvar}$
(C) $0.685,1313 \mathrm{kvar}$
(D) $0.89,261.8 \mathrm{kvar}$

答案:【C】

解题过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 37 页 (第三版第 21 页)。

补偿前的 $10 \mathrm{kV}$ 侧平均功率因数正切值:

$$
\tan \varphi_{1}=\frac{\beta_{\mathrm{av}} Q_{\mathrm{c}}}{\alpha_{\mathrm{av}} P_{\mathrm{c}}}=\frac{0.8 \times 11200 / 2}{0.75 \times 17450 / 2}=0.685
$$

当要求功率因数补偿到 0.9 时对应正切值为 $\tan \varphi_{2}=0.484$, 补偿容量为

$$
Q=\alpha_{\mathrm{av}} \frac{P_{\mathrm{c}}}{2}\left(\tan \varphi_{1}-\tan \varphi_{2}\right)=0.75 \times \frac{17450}{2} \times(0.672-0.484) \mathrm{kvar}=1313 \mathrm{kvar}
$$

## 【知识点解析】

按照平均负荷计算的补偿容量为

$$
\begin{aligned}
& Q=\alpha_{\mathrm{av}} P_{\mathrm{c}}\left(\tan \varphi_{1}-\tan \varphi_{2}\right)=\alpha_{\mathrm{av}} P_{\mathrm{c}} q_{\mathrm{c}} \\
& \tan \varphi_{1}=\frac{\beta_{\mathrm{av}} Q_{\mathrm{c}}}{\alpha_{\mathrm{av}} P_{\mathrm{c}}}
\end{aligned}
$$

式中, $Q$ 为平均负荷计算的无功补偿容量 (kvar); $P_{\mathrm{c}}$ 为用电设备的计算有功功率 $(\mathrm{kW})$; $\tan \varphi_{1}$ 为补偿前用电设备平均功率的正切值; $\tan \varphi_{2}$ 为补偿后平均功率的正切值; $\alpha_{\mathrm{av}} 、 \beta_{\mathrm{av}}$ 为年 平均有功、无功负荷系数; $q_{\mathrm{c}}$ 为无功功率补偿率 $(\mathrm{kvar} / \mathrm{kW})$ 。

例题 4-7: 某小型企业拟新建检修车间、办公附属房屋和 $10 / 10.4 \mathrm{kV}$ 车间变电所各一 处。假定该企业变电所总计算有功功率为 $120 \mathrm{~kW}$, 自然平均功率因数为 0.75 , 年平均有功 负荷系数为 $\alpha_{\mathrm{av}}=0.75$, 如果使变电所 $0.4 \mathrm{kV}$ 侧的平均功率因数提高到 0.9 , 则最小的无功 补偿容量与下列哪个数值最接近? (供配电 2012 年考题改编)
(A) $30 \mathrm{kvar}$
(B) $40 \mathrm{kvar}$
(C) $60 \mathrm{kvar}$
(D) $75 \mathrm{kvar}$

答案: 【B】 解题过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 37 页 (第三版第 21 页)。

补偿前的平均功率因数为 0.75 , 正切值 $\tan \varphi_{1}=0.882$; 当要求功率因数补偿到 0.9 时, 对应正切值为 $\tan \varphi_{2}=0.484$, 补偿容量为

$$
Q=\alpha_{\mathrm{av}} P_{\mathrm{c}}\left(\tan \varphi_{1}-\tan \varphi_{2}\right)=0.75 \times 120 \times(0.882-0.484) \mathrm{kvar}=35.82 \mathrm{kvar}
$$

可选 $40 \mathrm{kvar}$ 无功补偿，即答案 $\mathrm{B}$ 。

例题 4-8：某 $110 / 10 \mathrm{kV}$ 变电站设有两台主变压器， $110 \mathrm{kV}$ 采用内桥接线方式， $10 \mathrm{kV}$ 采用单母线分段接线方式, $110 \mathrm{kV}$ 进线及 $10 \mathrm{kV}$ 母线均分列运行。两台主变压器参数如下: 容量为 $50000 \mathrm{kV} \cdot \mathrm{A}$; 电压比为 $(110 \pm 8 \times 1.25 \% / 10.5) \mathrm{kV}$; 短路阻抗为 $U_{\mathrm{k}}=12 \%$; 空载电 流为 $I_{0}=1 \%$; 接线组别为 $\mathrm{YNd} 11$ 。所内两段 $10 \mathrm{kV}$ 母线上的预计总负荷为 $40 \mathrm{MW}$, 所有负荷 均匀分布在两段母线上。未补偿前 $10 \mathrm{kV}$ 负荷功率因数为 0.86 , 当地电力部门要求变电站人 口处功率因数达到 0.96 。请计算确定全站 $10 \mathrm{kV}$ 侧需要补偿的容性无功容量, 其结果应为下 列哪项数值? (供配电 2017 年考题)
(A) $12000 \mathrm{kvar}$
(B) $13541 \mathrm{kvar}$
(C) $15152 \mathrm{kvar}$
(D) $16500 \mathrm{kvar}$

答案:【C】

解题过程: 依据《工业与民用供配电设计手册》第四版（上册）第 37 页、第 1544 页 (第三版第 16 页)。

变压器负载率: $\beta=\frac{P_{2}}{S_{\mathrm{r}} \cos \varphi}=\frac{40 / 2}{50 \times 0.96}=0.417$

单台变压器无功损耗: $\Delta Q=Q_{0}+\beta^{2} Q_{\mathrm{k}}=1 \% \times 50 \times 10^{3}+0.417^{2} \times 12 \% \times 50 \times 10^{3} \mathrm{kvar}=$ 1543. 3 kvar

工厂 $10 \mathrm{kV}$ 侧: 补偿前的平均功率因数为 0.86 , 正切值 $\tan \varphi_{1}=0.593$; 当要求功率因数 补偿到 0.96 时, 对应正切值为 $\tan \varphi_{2}=0.292$, 按最大负荷计算的补偿容量为

$$
Q=P_{\mathrm{c}}\left(\tan \varphi_{1}-\tan \varphi_{2}\right)=40 \times 10^{3} \times(0.593-0.292) \mathrm{kvar}=12040 \mathrm{kvar}
$$

计人两台变压器无功补偿后的补偿容量为

## 【知识点解析】

$$
Q^{\prime}=Q+2 \Delta Q=(12040+2 \times 1543.3) \mathrm{kvar}=15126.6 \mathrm{kvar}
$$

当地电力部门要求的功率因数考核点一般在工厂终端变电所接入电网高压侧, 进行无功 补偿时需要计入工厂变压器损耗对功率因数的影响。在《电力工程电气设计手册》(电气一 次部分）第 476 页式 (9-1) 和式 (9-2) 中只考虑了计入变压器无功损耗补偿的计算, 电 力部门要求变电站入口处功率因数还应考虑变压器有功损耗。

例题 4-9：某车间变电所设 10/0.4 供电变压器一台, 变电所设有低压配电室, 用于布 置电压配电柜。低压用电设备中电动机 $\mathrm{M}_{1}$ 的额定功率为 $45 \mathrm{~kW}$, 额定电流为 $94.1 \mathrm{~A}$, 额定转 速为 $740 \mathrm{r} / \mathrm{min}$, 效率为 $92.0 \%$, 功率因数为 0.79 , 最大转矩比为 2 。对电动机 $\mathrm{M}_{1}$ 进行就地 补偿时, 为防止产生自励磁过电压, 补偿电容的最大容量是下列哪项数值? (电动机空载电 流按电动机最大转矩倍数推算的方法计算) (供配电 2017 年考题)
(1) $18.26 \mathrm{kvar}$
(B) $20.45 \mathrm{kvar}$
(C) $23.68 \mathrm{kvar}$
(D) $25.73 \mathrm{kvar}$

答案:【D】

解答过程：依据《钢铁企业电力设计手册》(上册) 第 305 页。 计算补偿后该电动机馈电线路的年节能量:

$$
\begin{gathered}
I_{0}=I_{\mathrm{N}}\left(\sin \varphi_{\mathrm{N}}-\frac{\cos \varphi_{\mathrm{N}}}{2 b}\right)=94.1 \times\left[\sin (\arccos (0.79))-\frac{0.79}{2 \times 2}\right] \mathrm{A}=39.11 \mathrm{~A} \\
Q_{\mathrm{b}} \leqslant \sqrt{3} U_{\mathrm{N}} I_{0}=\sqrt{3} \times 0.38 \times 39.11 \mathrm{kvar}=25.74 \mathrm{kvar}
\end{gathered}
$$

依据《供配电系统设计规范》GB50052-2009, 第 6. 0.12 条 接在电动机控制设备侧电 容器的额定电流, 不应超过电动机励磁电流的 0.9 倍。本题因采用《钢铁企业电力设计手 册》进行解答，与该条文有矛盾之处。

例题 4-10: 某 $110 \mathrm{kV}$ 变电所装有两台绕组变压器, 额定电压为 $110 / 10 \mathrm{kV} 。 10 \mathrm{kV}$ 侧通 过 $5 \mathrm{~km}$ 的 $3 \times 120$ 铜芯电缆接至某企业 $10 \mathrm{kV}$ 配电装置 (电缆单位长度电阻为 $0.297 \Omega / \mathrm{km}$, 电抗为 $0.095 \Omega / \mathrm{km}$ )。假设企业 $10 \mathrm{kV}$ 配电装置母线上运行电压为 $9.5 \mathrm{kV}$, 为将母线电压正 常运行提升为 $10 \mathrm{kV}$ ，则需补偿的最大容性无功容量最接近下列哪项数值?
(A) $10 \mathrm{kvar}$
(B) $20 \mathrm{kvar}$
(C) 30 kvar
(D) $35 \mathrm{kvar}$

答案: 【A】

解题过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 37 页。

题目已知企业配电装置母线运行电压为 $9.5 \mathrm{kV}$, 母线电压升高值为 $0.5 \mathrm{kV}$, 线路电缆长 度为 $5 \mathrm{~km}$, 电抗为 $0.095 \Omega / \mathrm{km}$ 。企业所需提高电压的补偿容量为

## 【知识点解析】

$$
Q=\Delta U \frac{U_{\mathrm{b}}}{X_{\mathrm{L}}}=0.5 \times \frac{9.5}{0.095 \times 5} \mathrm{kvar}=10 \mathrm{kvar}
$$

按提高电压要求计算的补偿容量为

$$
Q=\Delta U \frac{U_{\mathrm{b}}}{X_{\mathrm{L}}}
$$

式中, $Q$ 为补偿容量 $(\mathrm{kvar}) ; \Delta U$ 为补偿后变电站母线电压升高值 $(\mathrm{kV}) ; U_{\mathrm{b}}$ 为补偿前变电 站母线电压 $(\mathrm{kV}) ; X_{\mathrm{L}}$ 为该变电站送电线路的感抗值 $(\Omega)$ 。

## 2 并联电容器

## 【知识点说明】

并联电容器属于重要考点, 依据《并联电容器装置设计规范》 GB 50227-2017、 《20 kV及以下变电所设计规范》GB 50053-2013、 《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握并联电容器额定电压、运行电压、额定容量、谐振容量、实际输 出容量计算, 并联电容器接线方式、保护装置, 并联电容器电器 (断路器、电抗器、熔断 器、避雷器等) 和导体选择; 掌握电容器组投人电网时的涌流计算。并联电容器保护装置 的整定计算详见第 9 章, 并联电容器装置布置、安装、防火等设计详见第 5 章。并联电容器 及电容器组的容量计算会结合负荷计算、节能、电能质量等方面的案例以综合考题的形式 出现。

## 依据书目:

《并联电容器装置设计规范》GB 50227-2017

《20 kV 及以下变电所设计规范》 GB 50053-2013

## 《工业与民用供配电设计手册》第四版 (上册)

## 《钢铁企业电力设计手册》(上册)

## 参考书目:

《35 220 kV 变电站无功补偿装置设计技术规定》DL/T 5242-2010

《高压并联电容器使用技术条件》DL/T 840-2016

《高压并联电容器装置使用技术条件》DL/T 604-2009

《高压并联电容器装置的通用技术要求》GB/T 30841-2014

例题 4-11：某城市综合体设置一座 $10 \mathrm{kV}$ 总配电室及若干变配电室， $10 \mathrm{kV}$ 总配电室向 各变配电室和制冷机组放射式供电。10 kV 制冷机组无功功率就地补偿。在确定并联电容器 组分组容量时, 应避免发生谐振。为躲开谐振点, 需根据电抗器的电抗率合力选择电容器分 组容量, 避开谐振容量, 假定 $10 \mathrm{kV}$ 制冷机组电源母线短路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 电容器组串 联电抗率为 $6 \%$ 的电抗器, 则发生 3 次谐波谐振的电容器容量是下列哪项数值? (供配电 2016 年考题)
(A) 5.111 Mvar
(B) 2 Mvar
(C) -2 Mvar
(D) -5.111 Mvar

答案: 【A】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

发生 3 次谐波谐振的电容器容量为

## 【知识点解析】

$$
Q_{\mathrm{cx}}=S_{\mathrm{d}}\left(\frac{1}{n^{2}}-K\right)=100 \times\left(\frac{1}{3^{2}}-6 \%\right) \text { Mvar }=5.111 \mathrm{Mvar}
$$

并联电容器分组容量:

1) 在电容器分组投切时, 母线电压波动应满足国家现行标准的要求, 并应满足系统无 功功率和电压调控要求。
2) 当分组电容器按各种容量组合运行时, 应避开谐振容量, 不得发生谐波的严重放大 和谐振。
3) 发生谐振的电容器容量, 可按下式计算:

$$
Q_{\mathrm{cx}}=S_{\mathrm{d}}\left(\frac{1}{n^{2}}-K\right)
$$

式中, $Q_{\mathrm{cx}}$ 为发生 $n$ 次谐波谐振的电容器容量 (Mvar); $S_{\mathrm{d}}$ 为并联电容器装置安装处的母线短 路容量 $(\mathrm{MV} \cdot \mathrm{A}) ; n$ 为谐波次数，即谐波频率与电网基波频率之比; $K$ 为电抗率。

例题 4-12: 某 $2000 \mathrm{kV} \cdot \mathrm{A}$ 变压器低压侧三相四线, 额定频率为 $50 \mathrm{~Hz}$, 母线运行线电 压为 $0.4 \mathrm{kV}$, 现在该母线上设置 12 组星形接线的 3 相并联电容器组, 每组串联电抗率为 $7 \%$ 的电抗器, 电容器组容量参数如下: 三相额定线电压为 $0.48 \mathrm{kV}$, 额定容量为 $50 \mathrm{kvar}$, 考虑 电抗器和并联电容器运行电压影响后的并联电容器无功输出是下列哪项数值? (供配电 2016 年考题改编)
(A) $387.5 \mathrm{kvar}$
(B) $448.03 \mathrm{kvar}$
(C) $398.03 \mathrm{kvar}$
(D) $467.2 \mathrm{kvar}$

答案:【B】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 508 页或《工业与民用 供配电设计手册》第四版 (上册) 第 39 页。 考虑电抗器、并联电容器运行电压影响后的并联电容器无功输出为

$$
Q_{\mathrm{B}} \leqslant \frac{3 M}{N} \frac{U_{\mathrm{m}}^{2}}{U_{\mathrm{ce}}^{2}} \frac{Q_{\mathrm{ce}}}{1-A}=\frac{12}{1} \times \frac{0.4^{2}}{0.48^{2}} \times \frac{50}{1-0.07} \mathrm{kvar}=448.03 \mathrm{kvar}
$$

## 【知识点解析】

当考虑单台电容器额定电压与实际运行电压的关系和串入电抗器的影响后, 电容器整体 输出容量计算如下:

$$
Q_{\mathrm{B}} \leqslant \frac{3 M}{N} \frac{U_{\mathrm{m}}^{2}}{U_{\mathrm{ce}}^{2}} \frac{Q_{\mathrm{ce}}}{1-K}
$$

式中, $Q_{\mathrm{B}}$ 为计入实际运行电压和串入电抗器的影响后并联电容器组的容量 ( kvar); $Q_{\mathrm{ce}}$ 为 单台并联电容器组 (无电抗器) 的额定容量 (kvar); $U_{\mathrm{ce}}$ 为单台并联电容器组的额定电压 $(\mathrm{kV}) ; K$ 为串联电抗器电抗率; $U_{\mathrm{m}}$ 为系统母线实际运行电压 $(\mathrm{kV}) ; N$ 为并联电容器组串 联段数; $M$ 为并联电容器组并联台数。单台电容器额定电压与串入电抗器电抗率是-D对 应的关系。

例题 4-13：某低压配电系统，无功功率补偿设备选用额定容量 为 $480 \mathrm{kvar}$ 、额定线电压为 $480 \mathrm{~V}$ 的三相并联电容器组, 三角形接线, 回路要求串联 $7 \%$ 电抗器组, 母线运行电压为 $0.4 \mathrm{kV}$, 如图 4-2 所示。 请计算确定串联电抗器组的容量最接近下列哪项数值。（供配电 2017 年考题)

(A) $33.60 \mathrm{kvar}$
(B) $26.98 \mathrm{kvar}$
(C) 23.33 kvar
(D) 8.99 kvar

答案:【B】

解答过程：依据《电力工程电气设计手册》(电气一次部分) 第 510 页。 三相并联电容器组容抗值和额定电流 (三角形接线) :

$$
X_{\Sigma \mathrm{Ce}}=\frac{N}{3 M} \frac{U_{\mathrm{ce}}^{2}}{Q_{\mathrm{ce}}}=\frac{1}{3 \times 1} \times \frac{480^{2}}{480 \times 10^{3}} \Omega=0.16 \Omega \quad I_{\Sigma \mathrm{ce}}=\frac{U_{\mathrm{m}}}{(1-A) X_{\Sigma \mathrm{Ce}}} \times 10^{3}=\frac{400 / \sqrt{3}}{(1-7 \%) \times 0.16} \mathrm{~A}=1552 \mathrm{~A}
$$

串联电抗器感抗值和额定电流 (三角形接线) :

$$
X_{\mathrm{Le}}=A X_{\Sigma \mathrm{Ce}}=7 \% \times 0.16 \Omega=11.2 \times 10^{-3} \Omega \quad I_{\Sigma \mathrm{Le}}=I_{\Sigma \mathrm{ce}}=1552 \mathrm{~A}
$$

母线运行电压为 $0.4 \mathrm{kV}$, 串联电抗器组的容量为

$$
Q_{\mathrm{L}}=I_{\text {¿Le }}^{2} X_{\text {¿Le }} \times 10^{-3}=1552^{2} \times 11.2 \times 10^{-6} \mathrm{kvar}=26.98 \mathrm{kvar}
$$

例题 4-14: 某小型企业拟新建检修车间、办公附属房屋和 $10 / 10.4 \mathrm{kV}$ 车间变电所各一 处。为了限制并联电容切断电路涌流, 拟在低压电容器组的电源侧设置串联电抗器, 此时电 抗率应该选择下列哪个数值?（供配电 2012 年考题）
(A) $0.1 \% \sim 1 \%$
(B) $3 \%$
(C) $4.5 \% \sim 6 \%$
(D) $12 \%$

答案:【A】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 5.5.2-1 条中仅用于限制并联电容切断电路涌流，电抗率宜取 $0.1 \% \sim 1 \%$ 。

## 【知识点解析】

串联电抗器电抗率的选择, 应根据电网条件与电容器参数经相关计算分析确定, 电抗率 取值范围应符合下列规定:

1) 仅用于限制涌流时，电抗率宜取 $0.1 \% \sim 1.0 \%$ 。
2) 用于抑制谐波时, 电抗率应根据并联电容器装置接入电网处的背景谐波含量的测量 值选择。

当谐波为 5 次及以上时，电抗率宜取 $5.0 \%$;

当谐波为 3 次及以上时, 电抗率宜取 $12.0 \%$, 亦可采用 $5.0 \%$ 与 $12.0 \%$ 两种电抗率混装方式。

例题 4-15: 某企业总降压变电所电源引自地区变电所。车间变配电所 $10 \mathrm{kV}$ 母线上设 置无功补偿装置, 单台并联电容器额定电压为 $10 / \sqrt{3} \mathrm{kV}$, 额定容量为 $500 \mathrm{kvar}$, 三相星形接 线, 并联台数为 1 , 串联段数为 1 。为了防止 5 次谐波放大, 增加串联电抗器, 电抗器电抗 率为 $5 \%$, 重新选用单台并联电容器额定电压为 $11 / \sqrt{3} \mathrm{kV}$, 额定容量为 $500 \mathrm{kvar}$ 。不考虑母 线实际运行电压影响, 请计算串联电抗器前后并联电容器可输出的容性无功功率减少数值。 (供配电 2007 年考题改编)
(A) $75 \mathrm{kvar}$
(B) $77 \mathrm{kvar}$
(C) 52 kvar
(D) $86 \mathrm{kvar}$

答案: 【A】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

不考虑母线实际运行电压影响时, 未串联电抗器前容性无功功率为 $3 \times 500 \mathrm{kvar}=$ $1500 \mathrm{kvar}$, 串联电抗器后容性无功功率为 $(1-5 \%) \times 3 \times 500 \mathrm{kvar}=1425 \mathrm{kvar}$, 串联电抗器前后 容性无功功率减少 $(1425-1500) \mathrm{kvar}=-75 \mathrm{kvar}$ 。

例题 4-16 4-26: 某 $220 \mathrm{kV}$ 变电站有 $180 \mathrm{MV} \cdot \mathrm{A} 、 220 / 110 / 35 \mathrm{kV}$ 主变压器两台, 其中 $35 \mathrm{kV}$ 配电装置有 8 回出线, 单母分段接线, $35 \mathrm{kV}$ 母线装有若干组电容器。请回答下列 问题。

4-16: 如该变电站的每台主变压器 $35 \mathrm{kV}$ 侧装有 3 组电容器, 4 回出线, 其 $35 \mathrm{kV}$ 接线 不可采用下列哪种接线方式? 说明理由。(发输电 2013 年考题)

(A)

(B)

(C)

(D)

答案:【C】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 4. 1.1 条中并联电容器装置的各分组回路可采用直接接人母线, 并经总回路接人变压 器的接线方式，常用接线方式图 4.1.1-2 图 4.1.1-3 中, 答案 B、D 对。

第 4.2. 1 条中并联电容器装置应装设隔离开关、断路器; 第 4.2.2 条中并联电容器装置 分组回路的断路器, 应装设于电容器组的电源侧; 第 5.3.2 条中并联电容器装置总回路中的 断路器, 应具有切除所连接的全部电容器组和开断总回路短路电流的性能, 分组回路断路器 可采用不承担开断短路电流的开关设备; 答案 A 中接线方式的电容器组的总回路中的断路 器有切除所连接的全部电容器组和开断总回路短路电流的性能, 各分组装设负荷开关不承担 开断短路电流, 也可使用, 答案 $\mathrm{C}$ 中接线方式的电容器组的电源侧装设负荷开关, 不能达 到切除故障的要求, 不能使用。

4-17: 若该变电站中, $35 \mathrm{kV}$ 电容器单组容量为 $10000 \mathrm{kvar}$, 三组电容器组采用专用母 线方式接人 $35 \mathrm{kV}$ 主母线, 则专用母线断路器长期允许电流最小不应小于下列哪项数值? (发输电 2013 年考题)
(A) $495 \mathrm{~A}$
(B) $643 \mathrm{~A}$
(C) $665 \mathrm{~A}$
(D) $1000 \mathrm{~A}$

答案:【B】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 5.8.2 条 并联电容器装置总回路和分组回路的电器导体选择时, 回路工作电流应按 稳态过电流最大值确定，过电流倍数应为回路额定电流的 1.3 倍。

$$
I_{\mathrm{C}}=1.3 \times 3 \times \frac{Q_{\mathrm{N}}}{\sqrt{3} U_{\mathrm{N}}}=1.3 \times 3 \times \frac{10000}{\sqrt{3} \times 35} \mathrm{~A}=643.3 \mathrm{~A}
$$

4-18: 若变电站初期设计时, 拟在 $35 \mathrm{kV}$ 侧装设并联电容器进行无功补偿, 则本变电站 的每台主变的无功补偿容量宜取下列何值? (发输电 2010 年考题)
(A) 15000 kvar
(B) $40000 \mathrm{kvar}$
(C) $63000 \mathrm{kvar}$
(D) 80000 kvar

答案: 【B】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第3.0.2 条条文说明 变电站中并联电容器安装容量占主变容量的比例, 由于各地电网 情况和无功补容量的差异而略有不同，一般不少于 $10 \%$ ，不大于 $30 \%$ 。 变电站主变压器容量为 $180 \mathrm{MV} \cdot \mathrm{A}$ 时, 并联电容器安装容量为 $18 \sim 54 \mathrm{MV} \cdot \mathrm{A}$, 答案 B 符合要求。

4-19: 若该变电站的 $35 \mathrm{kV}$ 三相电容器组, 每相由单台 $500 \mathrm{kvar}$ 电容器串、并联组合而 成, 采用双星形接线, 每相串联段数为 2 , 则每组允许的最大组合容量是下列哪项数值? (发输电 2014 年考题)

(A) 每串联段由 6 台并联, 最大组合容量 $36000 \mathrm{kvar}$

(B) 每串联段由 7 台并联, 最大组合容量 $42000 \mathrm{kvar}$

(C) 每串联段由 8 台并联, 最大组合容量 $48000 \mathrm{kvar}$

(D) 每串联段由 9 台并联, 最大组合容量 $54000 \mathrm{kvar}$

答案：【B】

解答过程: 依据《并联电容器装置设计规范》 GB 50227-2017。

第 4. 1.2-3 条 每个串联段的电容器并联总容量不应超过 $3900 \mathrm{kvar}_{\text {。 }}$

$N=\frac{3900}{500}=7.8$, 每个串联段取 7 台。

已知双星形接线, 串联段数为 2 , 每串联段的台数为 7 , 三相电容器组。并联电容器组 最大组合容量为

## 【知识点解析】

$$
Q_{\mathrm{C}}=7 \times 2 \times 2 \times 3 \times 500 \mathrm{kvar}=42000 \mathrm{kvar}
$$

并联电容器组的额定容量 $Q_{\mathrm{rC}}$, 不考虑串联电抗器容量影响的计算公式如下:

$$
Q_{\mathrm{rC}}=k n m Q
$$

式中, $n$ 为每相电容器的串联段数; $m$ 为每相各串联段电容器并联台数; $Q$ 为单台电容器额 定容量 ( kvar) ; $k$ 为并联电容器相数, 单星形和单三角形接线形式为 1 组、3 相, 双星形和 双三角形接线形式为 2 组、6 相。

4-20: 若该变电站的 $35 \mathrm{kV}$ 三相电容器组, 采用双星形接线, 先并联后串联, 每相串联 段数为 2 , 每串联段的台数为 10 台, 每台 $334 \mathrm{kvar}$ 电容器, 设串联了电抗率为 $12 \%$ 的电抗 器, 此三相电容器组中的电容器运行电压是下列哪项数值? (发输电 2013 年考题)
(A) $5.64 \mathrm{kV}$
(B) $10.6 \mathrm{kV}$
(C) $10.75 \mathrm{kV}$
(D) $12.05 \mathrm{kV}$

答案:【D】

解答过程: 依据《并联电容器装置设计规范》 GB 50227-2017。

已知每相串联段数为 2 , 串联了电抗率为 $12 \%$ 的电抗器, 计人串联电抗器引起的电容器 运行电压升高为

$$
U_{\mathrm{C}}=\frac{U_{\mathrm{s}}}{\sqrt{3} S} \frac{1}{1-K}=\frac{1.05 \times 35}{\sqrt{3} \times 2} \times \frac{1}{1-0.12} \mathrm{kV}=12.05 \mathrm{kV}
$$

## 【知识点解析】

应计入串联电抗器引起的电容器运行电压升高。接入串联电抗器后, 电容器运行电压应 按下式计算:

$$
U_{\mathrm{C}}=\frac{U_{\mathrm{s}}}{\sqrt{3} S} \frac{1}{1-K}
$$

式中, $U_{\mathrm{C}}$ 为电容器的运行电压 $(\mathrm{kV}) ; U_{\mathrm{s}}$ 为并联电容器装置的母线运行电压 $(\mathrm{kV}) ; S$ 为电 容器组每相的串联段数; $K$ 为电抗率。

4-21: 若该变电站的 $35 \mathrm{kV}$ 三相电容器组, 设有一组单星形接线, 串联了电抗率为 $12 \%$ 电抗器的 $35 \mathrm{kV}$ 电容器组, 电容器组每相串联段数为 4 , 此电容器组中的电容器额定电压应 选为下列哪项数值? ( 发输电 2013 年考题)
(A) $4 \mathrm{kV}$
(B) $5 \mathrm{kV}$
(C) $6 \mathrm{kV}$
(D) $6.6 \mathrm{kV}$

答案:【C】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

已知每相串联段数为 4 , 串联了电抗率 $12 \%$ 电抗器, 计人串联电抗器的电容器额定电压 为 (条文说明第 5.2.2 条)

$$
U_{\mathrm{CN}}=\frac{1.05 U_{\mathrm{SN}}}{\sqrt{3} S(1-K)}=\frac{1.05 \times 35}{\sqrt{3} \times 4 \times(1-0.12)} \mathrm{kV}=6.03 \mathrm{kV}
$$

4-22: 若该变电站的 $35 \mathrm{kV}$ 三相电容器组, 每台变压器配置 1 组电容器补偿装置, 电抗率 为 $12 \%, 35 \mathrm{kV}$ 母线短路容量为 $500 \mathrm{MV} \cdot \mathrm{A}$, 已运行的补偿容量为 $12 \mathrm{Mvar}$, 由于负荷波动, 每

(A) 3.88
(B) 8.31
(C) 3.82
(D) 8.39

答案:【C】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

附录 $\mathrm{A}$ 第 A. 0.1 条 计人自动投人后的电容器组容量为

$$
Q=Q^{\prime}+Q_{0}=(12+0.334) \text { Mvar }=12.334 \text { Mvar }
$$

电源影响系数为

$$
\beta=1-\frac{1}{\sqrt{1+\frac{Q}{K S_{\mathrm{d}}}}}=1-\frac{1}{\sqrt{1+\frac{12.334}{0.12 \times 500}}}=0.089
$$

自动投人电容器组投人时的涌流标幺值为

$$
I_{* \mathrm{ym}}=\frac{1}{\sqrt{K}}\left(1-\beta \frac{Q_{0}}{Q}\right)+1=\frac{1}{\sqrt{0.12}}\left(1-0.089 \times \frac{0.334}{12.334}\right)+1=3.82
$$

## 【知识点解析】

电容器组投入电网时的涌流计算

1) 同一电抗率的电容器组单组投入或追加投入时, 涌流应按下列公式计算:

$$
\left\{\begin{array}{l}
I_{* \mathrm{ym}}=\frac{1}{\sqrt{K}}\left(1-\beta \frac{Q_{0}}{Q}\right)+1 \\
\beta=1-\frac{1}{\sqrt{1+\frac{Q}{K S_{\mathrm{d}}}}} \\
Q=Q^{\prime}+Q_{0}
\end{array}\right.
$$

式中, $I_{* \mathrm{ym}}$ 为涌流峰值的标幺值 (以投入的电容器组额定电流峰值为基准值); $Q$ 为同一母 线上装设的电容器组总容量 (Mvar); $Q_{0}$ 为正在投入的电容器组容量 (Mvar); $Q^{\prime}$ 为所有正 在运行的电容器组容量 (Mvar); $\beta$ 为电源影响系数。

2) 当有两种电抗率的多组电容器追加投入时, 涌流计算应符合下列规定:

(1) 设正在投入的电容器组电抗率为 $K_{1}$, 当满足 $\frac{Q}{K_{1} S_{\mathrm{d}}}<\frac{2}{3}$ 时, 涌流应按下式计算:

$$
I_{* \mathrm{ym}}=\frac{1}{\sqrt{K_{1}}}+1
$$

(2) 仍设正在投入的电容器组电抗率为 $K_{1}$, 两种电抗率中的另一种电抗率为 $K_{2}$, 当满足 $\frac{Q}{K_{1} S_{\mathrm{d}}} \geqslant \frac{2}{3}$, 且 $\frac{Q}{K_{1} S_{\mathrm{d}}}<\frac{2}{3}$ 时, 涌流仍应按式 (4-1) 计算，其中 $K=K_{1}$ 。

4-23: 若本变电所安装的三相 $35 \mathrm{kV}$ 电容器组, 每组由 48 台 $500 \mathrm{kvar}$ 电容器串、并联 组合而成, 每组容量为 $24000 \mathrm{kvar}$, 如图的几种接线方式中, 哪一种是可采用的? 并说明理 由。( $500 \mathrm{kvar}$ 电容器内有内熔丝) (发输电 2013 年考题)

(A) 单星形接线, 每相4并4串

(B) 单星形接线, 每相 8 并 2 夰

(C) 单星形接线, 每相4并 4 串, 桥差接线

(D) 双星形接线, 每星每相4并2串

答案:【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

1) 第 4.1 .2 条 并联电容器组应采用星形接线。在中性点非直接接地的电网中, 星形 接线电容器组的中性点不应接地, 答案 A 中性点接地错误。
2) 每个串联段的电容器并联总容量不应超过 $3900 \mathrm{kvar}_{\circ} N=\frac{3900}{500}=7.8$, 串联段最大取 7 台, 答案 B 串联段 8 台错误。
3) 第 6.1.2-3 条 单星形电容器组, 每相能接成四个桥臂时, 可采用桥式差电流保 护, 答案 $\mathrm{C}$ 保护接线符合要求。并联电容器组的每相或每个桥臂, 由多台电容器串并联组 合连接时, 宜采用先并联后串联的连接方式, 答案 $\mathrm{C}$ 不符合先并联后串联的原则, 答案 $\mathrm{C}$ 错误。
4) 第 4. 1.2 条 在中性点非直接接地的电网中, 星形接线电容器组的中性点不应接地, 答案 D 符合接线条件正确。

第 6.1.2-4 条 双星形接线中性点不平衡保护接线正确。

综上所述，选 D。

4-24: 若该变电站主变压器 $35 \mathrm{kV}$ 侧采用单母线单元制接线, 如图 4-3 所示, 无出线, 仅安装无功补偿设备, 不设总断路器。安装的电容器组为框架装配式电容器, 中性点不接地 的单星形接线, 桥式差动保护, 由单台容量 $500 \mathrm{kvar}$ 电容器串并联组成, 每桥臂 2 串 (2 并 联+3 并联), 如图 4-4 所示。电容器的最高运行电压 $U_{\mathrm{c}}=43 \sqrt{3} \mathrm{kV}$ 。请选择下面图中金属台 架 1 与金属台架 2 之间的支柱绝缘子电压为下列哪项，并说明理由。(发输电 2016 年考题)
(A) $3 \mathrm{kV}$ 级
(B) $6 \mathrm{kV}$ 级
(C) $10 \mathrm{kV}$ 级
(D) $20 \mathrm{kV}$ 级

答案：【D】

解答过程：依据《并联电容器装置设计规范》GB 50227-2017。

条文说明第 5.2 .3 条 $35 \mathrm{kV}$ 电容器组, 每相 4 个串联段组成, 单台电容器额定电压为 $U_{\mathrm{c}}$ $=\frac{43}{4 \sqrt{3}} \mathrm{kV}=6.2 \mathrm{kV}$, 安装在绝缘平台上, 绝缘平台分两层, 两台电容器绝缘水平不应低于 $20 \mathrm{kV}$ 级, 连接并联段各台电容器的母线与框架间的绝缘水平应与电容器的绝缘等级相同, 金属台架 1 与金属台架 2 之间的支柱绝缘子电压应选 $20 \mathrm{kV}$ 级。

4-25: 如该变电站 $35 \mathrm{kV}$ 母线安装的并联电容器组总容量为 $60 \mathrm{Mvar}$, 请验证 $35 \mathrm{kV}$ 母线

并联时是否会发生 3 次、5 次谐波谐振, 并说明理由。(发输电 2013 年考题)

(A) 会发生 3 次, 5 次谐波谐振 (B) 会发生 3 次谐波谐振, 不会发生 5 次谐波谐振

(C) 会发生 5 次谐波谐振，不会发生 3 次谐波谐振

(D) 不会发生 3 次, 5 次谐波谐振

答案:【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

发生 3 次谐波谐振容量: $Q_{\mathrm{c} \times 3}=S_{\mathrm{d}}\left(\frac{1}{n^{2}}-K\right)=1672.2 \times\left(\frac{1}{3^{2}}-5 \%\right) \mathrm{Mvar}=102.19 \mathrm{Mvar}$

发生 5 次谐波谐振容量: $Q_{\mathrm{cx} 5}=S_{\mathrm{d}}\left(\frac{1}{n^{2}}-K\right)=1672.2 \times\left(\frac{1}{5^{2}}-5 \%\right) \mathrm{Mvar}=-16.72 \mathrm{Mvar}$

与并联电容器组容量 $60 \mathrm{Mvar}$ 不同, 不会发生 3 次、5 次谐波谐振。

4-26: 如本变电所每台主变压器 $35 \mathrm{kV}$ 母线上各接有 $100 \mathrm{Mvar}$ 电容器组, 请计算电容器 组投人运行后母线电压升高值。(发输电 2011 年考题)
(A) $13.13 \mathrm{kV}$
(B) $7 \mathrm{kV}$
(C) $3.5 \mathrm{kV}$
(D) $1.75 \mathrm{kV}$

答案:【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 5.2 .2 条条文说明, 并联电容器装置投人电网后引起的电压升高值: $\Delta U=U_{\mathrm{s} 0} \frac{Q}{S_{\mathrm{d}}}=35 \times$ $\frac{100}{2000} \mathrm{kV}=1.75 \mathrm{kV}$ 。

例题 4-27 4-31: 若某企业内部变电所的 10/0.4 kV 电压等级, 设置了并联电容器组, 请回答在设计时的一些问题。

4-27: 并联电容器装置设计, 应根据电网条件、无功补偿要求确定补偿容量。在确定 单台电容器额定容量时, 下列哪种因素是不需要考虑的?

(A) 电容器组设计容量

(B) 电容器组每相电容串联、并联的台数

(C) 宜在电容器产品额定容量系列的优先值中选取

(D) 电容器接线方式 (星形、三角形)

答案: 【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 5.2. 4 条 单台电容器额定容量选择, 应根据电容器组容量和每相电容器的串联段数 和并联台数确定, 并宜在电容器产品额定容量系列的优先值中选取。接线方式不是单台电容 器额定容量考虑因素。选 D。

4-28: 当变电所内的并联电容器组设置不平衡保护时, 保护方式可根据电容器组的接 线方式选择不同的保护方式, 下列不平衡保护方式哪一项是不正确的?

(A) 单星形电容器组, 可采用开口三角电压保护

(B) 单星形电容器组, 串联段数两段以上时, 可采用相电压保护

(C) 单星形电容器组, 每相能接成四个桥臂时, 可采用桥式差电流保护

(D) 双星形电容器组, 可采用中性点不平衡电流保护

答案: 【B】 解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 6.1.2 条 单星形电容器组, 串联段数两段以上时, 可采用相电压差动保护, 答案 $\mathrm{B}$ 与原条文不符，答案 $\mathrm{A} 、 \mathrm{C} 、 \mathrm{D}$ 与原条文相同。选 B。

4-29: 若 $10 \mathrm{kV}$ 变电所的电容器组装设放电装置, 请问使电容器组两端的电压从峰值 (2 倍的额定电压) 降至 $50 \mathrm{~V}$ 所需的时间, 低压、高压电容器分别不应大于下列哪项数值?
(A) $5 \mathrm{~min}, 1 \mathrm{~min}$
(B) $4 \mathrm{~min}, 2 \mathrm{~min}$
(C) $3 \mathrm{~min}, 5 \mathrm{~s}$
(D) $2 \mathrm{~min}, 4 \mathrm{~s}$

答案:【C】

解答过程: 依据《并联电容器装置设计规范》 GB 50227-2017 或《 $20 \mathrm{kV}$ 及以下变电 所设计规范》GB 50053-2013。

第 5.6. 4 条、第 5.6.6 条放电器件应满足断开电源后电容器组两端的电压从 $\sqrt{2}$ 倍额定 电压降至 $50 \mathrm{~V}$ 所需的时间, 高压电容器不应大于 $5 \mathrm{~s}$, 低压电容器不应大于 $3 \mathrm{~min}_{\circ}$ 。选 $\mathrm{C}_{\circ}$

4-30: 若该变电所中, 单台电容器额定电压为 $11 / \sqrt{3} \mathrm{kV}$, 容量为 $200 \mathrm{kvar}$, 则单台电容 器保护的外熔断器的熔丝额定电流符合下列哪项数值?

(A) $16 \mathrm{~A}$

(B) $32 \mathrm{~A}$

(C) $40 \mathrm{~A}$

(D) $63 \mathrm{~A}$

答案: 【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 5.4. 2 条 用于单台电容器保护的外熔断器的熔丝额定电流, 应按电容器额定电流的 $1.37 \sim 1.50$ 倍选择。

$$
I_{\mathrm{N}}=(1.37 \sim 1.5) \times \frac{Q_{\mathrm{N}}}{U_{\mathrm{N}}}=(1.37 \sim 1.5) \times \frac{200}{11 \sqrt{3}} \mathrm{~A}=43.15 \sim 47.23 \mathrm{~A} \text {, 取 } 63 \mathrm{~A}
$$

4-31: 若该变电所中, 单台电容器额定电压为 $11 / \sqrt{3} \mathrm{kV}$, 容量为 $200 \mathrm{kvar}$, 单台电容器 保护的外熔断器的连接线采用软导线, 则连接线长期允许电流为下列哪项数值?
(A) $16 \mathrm{~A}$
(B) $32 \mathrm{~A}$
(C) $40 \mathrm{~A}$
(D) $47.23 \mathrm{~A}$

答案:【D】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2017。

第 5.8.1 条 单台电容器至母线或熔断器的连接线应采用软导线, 其长期允许电流不宜 小于单台电容器额定电流的 1.5 倍。

单台电容器保护的外熔断器的连接线长期允许电流:

$$
I_{\mathrm{N}}=1.5 \times \frac{Q_{\mathrm{N}}}{U_{\mathrm{N}}}=1.5 \times \frac{200}{11 \sqrt{3}} \mathrm{~A}=47.23 \mathrm{~A}
$$

例题 4-32: 某企业内部变电所为 $10 / 0.4 \mathrm{kV}$ 电压等级, 在 $0.4 \mathrm{kV}$ 侧装设有低压无功功 率自动补偿控制器。该低压无功功率自动补偿控制器配有 1 组 3 台 3 相并联电容器, 额定电 压为 $0.4 \mathrm{kV}$, 每台容量为 $20 \mathrm{kvar}$, 电流互感器变比为 $100 / 1$ 。请计算自动补偿控制器动作 阈值。
(A) $2.6 \mathrm{~A}$
(B) $3.2 \mathrm{~A}$
(C) $4.1 \mathrm{~A}$
(D) $5.4 \mathrm{~A}$

答案: 【D】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 1039 页。 自动补偿控制器动作阈值: $I_{\mathrm{op}}=\frac{0.62 Q \times 1000}{\sqrt{3} U_{\mathrm{N}} n_{\mathrm{TA}}}=\frac{0.62 \times 3 \times 20 \times 1000}{\sqrt{3} \times 400 \times 100 / 1} \mathrm{~A}=5.37 \mathrm{~A}$

例题 4-33 4-34: 某 $500 \mathrm{kV}$ 变电站\#2 主变压器及其 $35 \mathrm{kV}$ 侧电气主接线如图 4-5 所 示，其中的虚线部分表示远期工程，请回答下列问题。

(A) $2191.3 \mathrm{~A}$
(B) $3860 \mathrm{~A}$
(C) $3873.9 \mathrm{~A}$
(D) $6051.3 \mathrm{~A}$

答案:【C】

解答过程: 依据《并联电容器装置设计规范》 GB 50227-2017 和《电力工程电气设计 手册》 (电气一次部分) 第 232 页表 6-3。

第 5.8. 2 条条文说明, 当 3 组电容器同时投人时稳态过电流最大，同时考虑一直运行的 站用变压器:

$$
\begin{gathered}
I_{\mathrm{C}}=1.3 \times \frac{3 Q_{\mathrm{N}}}{U_{\mathrm{N}}}=1.3 \times \frac{3 \times 60000}{\sqrt{3} \times 35} \mathrm{~A}=3860 \mathrm{~A} \quad I_{\mathrm{g}}=1.05 \times \frac{S_{\mathrm{N}}}{U_{\mathrm{N}}}=1.05 \times \frac{800}{\sqrt{3} \times 35} \mathrm{~A}=13.9 \mathrm{~A} \\
I_{\mathrm{C}}+I_{\mathrm{g}}=3860+13.9 \mathrm{~A}=3873.9 \mathrm{~A}
\end{gathered}
$$

4-34: 若该变电站 $35 \mathrm{kV}$ 电容器组采用单星形桥差接线, 每桥臂 7 并 4 串。单台电容器 容量为 $334 \mathrm{kvar}$, 电容器组额定电压为 $24 \mathrm{kV}$, 电容器装置电抗率为 $12 \%$, 求串联电抗器的每 相额定感抗和串联电抗器的三相额定容量应为下列哪组数值。(发输电 2017 年考题)
(A) $7.4 \Omega, 4491.1 \mathrm{kvar}$
(B) $7.4 \Omega, 13482.2 \mathrm{kvar}$
(C) $3.7 \Omega, 2247.0 \mathrm{kvar}$
(D) $3.7 \Omega, 6741.1 \mathrm{kvar}$

答案:【D】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 510 页。

题目中单星形桥差接线, 每相两个桥臂, 每桥臂 7 并 4 夰, 星形接线时容抗值、额定电 流分别为

$$
X_{\mathrm{Ce}}=\frac{U_{\mathrm{ce}}^{2}}{Q_{\mathrm{ce}}}=\frac{\left(24 / 4 \times 10^{3}\right)^{2}}{334 \times 10^{3}} \Omega=107.78 \Omega ; X_{\Sigma \mathrm{Ce}}=\frac{N}{M} X_{\mathrm{Ce}}=\frac{4}{7 \times 2} \times 107.78 \Omega=30.8 \Omega
$$

感抗值为 $X_{\mathrm{Le}}=A X_{\mathrm{ICe}}=12 \% \times 30.8 \Omega=3.7 \Omega$

$$
I_{\Sigma \mathrm{ce}}=\frac{Q_{\mathrm{ce}}}{U_{\mathrm{ce}}^{2}}=\frac{334 \times 7 \times 4 \times 2}{24} \mathrm{~A}=779.33 \mathrm{~A}
$$

串联电抗器组的容量: $Q_{\mathrm{L}}=I_{\Sigma \mathrm{Le}}^{2} X_{\Sigma \mathrm{Le}} \times 10^{-3}=3 \times 779.33^{2} \times 3.7 \times 10^{-3} \mathrm{kvar}=6741.6 \mathrm{kvar}$ 。

## 3 应急电源

## 【知识点说明】

1）应急电源分类及基本要求属于普通考点，依据《供配电系统设计规范》GB 50052-2009、 《民用建筑电气设计规范》JGJ 16-2008、《工业与民用供配电设计手册》第四版 (上册) 2.6 节 等，多以专业考试的考题出现，也可能结合负荷计算、供配电系统案例综合考题出现。

2) 柴油发电机组的选择属于重要考点, 民用柴油发电机组依据《民用建筑电气设计规 范》JGJ 16-2008; 工矿企业用柴油发电机组依据《工业与民用供配电设计手册》第四版 (上册) 2.6 节。要求熟练掌握工业与民用柴油发电机组的负荷统计、容量选择、海拔修正 等; 了解柴油发电机组的机房布置。

发电厂和变电站柴油发电机组属于发输变电专业考点, 依据《电力工程电气设计手册》 (电气一次部分) 14.2 节、《水力发电厂厂用电设计规范》 NB/T 35044-2014、《火力发电 厂厂用电设计技术规定》 DL/T 5153-2014 等, 其与工矿企业用、民用（所属变电所）柴 油发电机组设计与选择不同，请注意。

3) UPS 装置的选择属于重要考点，工业与民用 UPS 依据《民用建筑电气设计规范》 JGJ 16-2008、《工业与民用供配电设计手册》第四版 (上册)、《电子信息系统机房设计规 范》GB 50174-2008 的 2.6 节等。要求熟练掌握工业与民用 UPS 装置的基础知识、容量选 择、海拔修正等。各专业 UPS 装置的选择按照专业规范选择。

4）EPS 装置的选择属于重要考点, 工业与民用 EPS 依据《民用建筑电气设计规 范》JGJ 16-2008 、《工业与民用供配电设计手册》第四版（上册）、《照明设计手册》 第二版 20.3 节等。要求熟练掌握工业与民用 EPS 装置的基础知识、容量选择、海拔修 正等。

依据书目:

《供配电系统设计规范》GB 50052-2009

《民用建筑电气设计规范》JGJ 16-2008

《电子信息系统机房设计规范》GB 50174-2008

《工业与民用供配电设计手册》第四版（上册）

《照明设计手册》第二版

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《重要电力用户供电电源及自备应急电源配置技术规范》GB Z 29328-2012

《柴油发电机组设计与安装》15D202-2

《UPS 与 EPS 电源装置的设计与安装》15D202-3

《电力用直流和交流一体化不间断电源设备》 DL/T 1074-2007

例题 4-35 4-39: 某企业工程设计中, 一级负荷中的特别重要负荷统计如下:

给水㬌电动机： 3 台 (两用一备) 每台额定功率为 $45 \mathrm{~kW}$, 允许断电时间为 $5 \mathrm{~min}$;

风机用润滑油泵电动机: 共 4 台 (三用一备) 额定功率为 $10 \mathrm{~kW}$, 允许断电时间为 $5 \min$;

应急照明：安装容量为 $50 \mathrm{~kW}$ ，允许断电时间为 $5 \mathrm{~s}$;

计算机控制与监视系统: 安装容量为 $30 \mathrm{~kW}$ ，允许断电时间为 $5 \mathrm{~ms}$;

上述负荷中电动机的起动电流倍数为 7 , 电动机的功率因数为 0.85 , 电动机的效率为 0.92 , 起动时的功率因数为 0.5 , 直接但不同时起动。请回答以下问题。

4-35: 下列哪一项不能采用快速自起动柴油发电机作为应急电源? (供配电 2012 年考题)

(A) 变电所直流电源充电装置

(B) 应急照明和计算机控制与监视系统

(C) 给水泵电动机

(D) 风机用润滑油泵电动机

答案:【B】

解答过程: 根据《供配电系统设计规范》GB 50052-2009 或《工业与民用供配电设计 手册》第四版 (上册) 第 91 页 2.6.1 节 (第三版第 63 页)。 第 3.0.5 条 应急电源应根据允许中断供电的时间选择, 并应符合下列规定：

1) 快速自起动的发电机组适用于允许中断供电时间为 $15 \mathrm{~s}$ 以上的供电。 A、C、D 适合。
2) 计算机控制与监视系统应使用 UPS 不间断电源, 允许中断供电时间为毫秒级的负 荷。应急照明宜用 EPS 应急电源，允许中断供电时间为 $0.25 \mathrm{~s}$ 以上的负荷。 B 不适合。

4-36: 若用 EPS 作为电动机和应急照明备用的应急电源, 其容量最小为下列哪项数值? (企业的工作场所海拔为 $1500 \mathrm{~m}$ ) (供配电 2012 年考题改编)
(A) $178.9 \mathrm{~kW}$
(B) $196.8 \mathrm{~kW}$
(C) $521.1 \mathrm{~kW}$
(D) $631.6 \mathrm{~kW}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 103 105 页 (第三 版第 69 页)。

2.6.5.4 节中, EPS 的容量按以下条件最大值选取:

1) 负载中最大的单台直接起动电动机容量的 7 倍, 即 $45 \times 7 \mathrm{~kW}=315 \mathrm{~kW}$ 。
2) EPS 所供负载中同时工作负荷容量的 1.1 倍, 即 $(45 \times 2+10 \times 3+50+30) \times 1.1 \mathrm{~kW}=$ $220 \mathrm{~kW}$ 。

$3)$ 同时工作的风机、水葲容量的 5 倍, 即 $(45 \times 2+10 \times 3) \times 5 \mathrm{~kW}=600 \mathrm{~kW}$ 。

EPS 的容量取上述条件的最大值, 即 $600 \mathrm{~kW}$ 。

企业的工作场所海拔为 $1500 \mathrm{~m}$, 查《配四》第 103 页表 2.6-4 中降额系数为 0.95 , 海 拔修正后的 EPS 的容量为 $600 / 0.95 \mathrm{~kW}=631.6 \mathrm{~kW}$ 。

## 【知识点解析】

选用 EPS 的容量必须同时满足以下条件:

1) 负载中最大的单台直接起动的电动机容量, 只占 EPS 容量的 $1 / 7$ 以下。
2) EPS 容量应是所供负载中同时工作容量总和的 1.1 倍以上。

3) 直接起动风机、水原时, EPS 的容量应为同时工作的风机、水原容量的 5 倍以上。

4) 若风机、水原为变频起动时，则 EPS 的容量为同时工作的电动机总容量的 1.1 倍。

5 ) 若风机、水泉采用星一三角减压起动, 则 EPS 的容量应为同时工作的电动机总容量 的 3 倍以上。

6) 安装场地的海拔超过 $1000 \mathrm{~m}$ 时，应急电源设备应降额使用，降额系数见表 4-2。

表 4-2 在海拔 $1000 \mathrm{~m}$ 以上使用的降额系数

| 海拔 $/ \mathrm{m}$ | 降额系数 | 海拔 $/ \mathrm{m}$ | 降额系数 |
| :---: | :---: | :---: | :---: |
| 1000 | 1.0 | 3500 | 0.78 |
| 1500 | 0.95 | 4000 | 0.74 |
| 2000 | 0.91 | 4500 | 0.7 |
| 2500 | 0.86 | 5000 | 0.67 |
| 3000 | 0.82 |  |  |

注: 基于干燥空气密度 (于海平面 $+15^{\circ} \mathrm{C}$ ) $=1.225 \mathrm{~kg} / \mathrm{m}^{3}$ 。

4-37: 当采用柴油发电机为所有负荷供电时, 发电机的功率因数为 0.8 , 用电设备的运 算系数 $K_{1}=0.9 、 K_{2}=0.5$, 按长期连续运行计算柴油发电机容量, 其最小值为下列哪项? (供配电 2012 年考题改编)
(A) $194 \mathrm{kV} \cdot \mathrm{A}$
(B) $243.2 \mathrm{kV} \cdot \mathrm{A}$
(C) $286.1 \mathrm{kV} \cdot \mathrm{A}$
(D) $308.1 \mathrm{kV} \cdot \mathrm{A}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 94 页。

连续运行的电动机额定功率之和: $\Sigma P_{\mathrm{M}}=(45 \times 2+10 \times 3) \mathrm{kW}=120 \mathrm{~kW}$

连续运行的电动机额定功率之和: $\Sigma P_{\mathrm{m}}=(50+30) \mathrm{kW}=80 \mathrm{~kW}$

计算有功功率:

$$
P_{\mathrm{c}}=\Sigma P_{\mathrm{M}} K_{1}+\Sigma P_{\mathrm{m}} K_{2}=(120 \times 0.9+80 \times 0.5) \mathrm{kW}=148 \mathrm{~kW}
$$

计算无功功率:

$Q_{\mathrm{c}}=\Sigma P_{\mathrm{M}} K_{1} \tan \varphi_{\mathrm{M}}+\Sigma P_{\mathrm{m}} K_{2} \tan \varphi_{\mathrm{m}}=(120 \times 0.9 \times 0.86+80 \times 0.5 \times 0.8) \mathrm{kvar}=124.88 \mathrm{kvar}$ 柴油发电机容量:

## 【知识点解析】

$$
S_{\mathrm{fc}} \geqslant S_{\mathrm{c}}=\sqrt{P_{\mathrm{c}}^{2}+Q_{\mathrm{c}}^{2}}=\sqrt{148^{2}+124.88^{2}} \mathrm{kV} \cdot \mathrm{A}=193.64 \mathrm{kV} \cdot \mathrm{A}
$$

工业建筑柴油发电机容量可分别按下列公式计算:

1) 计算长期连续运行所需要的容量, 即

$$
\begin{gathered}
P_{\mathrm{c}}=\Sigma P_{\mathrm{M}} K_{1}+\Sigma P_{\mathrm{m}} K_{2} \\
Q_{\mathrm{c}}=\Sigma P_{\mathrm{M}} K_{1} \tan \varphi_{\mathrm{M}}+\Sigma P_{\mathrm{m}} K_{2} \tan \varphi_{\mathrm{m}}
\end{gathered}
$$

式中, $P_{\mathrm{c}}$ 为计算有功功率 $(\mathrm{kW}) ; Q_{\mathrm{c}}$ 为计算无功功率 $(\mathrm{kvar}) ; \Sigma P_{\mathrm{M}}$ 为连续运行的电动机额 定功率之和 $(\mathrm{kW}) ; \sum P_{\mathrm{m}}$ 为连续运行的静止负荷之和 $(\mathrm{kW}) ; K_{1}$ 为运算系数, 取 $0.9 ; K_{2}$ 为 运算系数, 取 $0.32 \sim 0.52$; $\tan \varphi_{\mathrm{M}}$ 为电动机正常运行时的功率因数, 取 $0.86 ; \tan \varphi_{\mathrm{m}}$ 为静止负 荷的功率因素, 取 0.8 。

2) 确定柴油发电机组额定容量, 即

$$
S_{\mathrm{fe}} \geqslant S_{\mathrm{c}}, \quad P_{\mathrm{fe}} \geqslant P_{\mathrm{c}}, \quad Q_{\mathrm{fe}} \geqslant Q_{\mathrm{c}}
$$

式中, $S_{\mathrm{fe}} 、 P_{\mathrm{fe}} 、 Q_{\mathrm{fe}}$ 分别为柴油发电机组额定视在功率、有功功率、无功功率 $(\mathrm{kV} \cdot \mathrm{A}$ 、 $\mathrm{kW} 、 \mathrm{kvar}) ; S_{\mathrm{c}} 、 P_{\mathrm{c}} 、 Q_{\mathrm{c}}$ 分别为计算视在功率、有功功率、无功功率 $(\mathrm{kV} \cdot \mathrm{A} 、 \mathrm{~kW} 、 \mathrm{kvar})$ 。

注: 施工图阶段柴油发电机容量计算，《工业与民用配电设计手册》第三版第 66 页与 12SDX101-2《民用建筑电气设计计算及示例》和图集 15D202-2《柴油发电机组设计与安 装》内容基本相同。《工业与民用供配电设计手册》第四版（上册）第 94 95 页已经全面 更改, 工业建筑柴油发电机容量计算摘录自《电力工程电气设计手册》电气一次部分, 第 935 页; 民用建筑柴油发电机容量计算摘录自《民用建筑电气设计规范》JGJ 16-2008 中 6.1 .2 条文说明。

4-38: 当采用柴油发电机作为应急电源, 若最大一台电动机自起动时, 发电机已经带 有负载 $200 \mathrm{kV} \cdot \mathrm{A}$ (功率因数为 0.9 ), 发电机短时过负载系数为 1.5 , 那么按短时过载能力 校验, 发电机的容量约为多少? (供配电 2012 年考题改编)
(A) $329 \mathrm{kV} \cdot \mathrm{A}$
(B) $343.3 \mathrm{kV} \cdot \mathrm{A}$
(C) $386.18 \mathrm{kV} \cdot \mathrm{A}$
(D) $553.3 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 94 页。

最大一台电动机起动容量: $S_{\mathrm{st}}=\frac{45 \times 7}{0.85 \times 0.92} \mathrm{kV} \cdot \mathrm{A}=402.8 \mathrm{kV} \cdot \mathrm{A}$

最大一台电动机起动容量与已经带有负载合计:

$$
\begin{aligned}
& P_{\mathrm{Qm}}=(200 \times 0.9+402.8 \times 0.5) \mathrm{kW}=381.4 \mathrm{~kW} \\
& Q_{\mathrm{Qm}}=(200 \times 0.436+402.8 \times 0.866) \mathrm{kvar}=436 \mathrm{kvar} \\
& S_{\mathrm{Qm}_{\mathrm{m}}}=\sqrt{P_{\mathrm{Qm}}^{2}+Q_{\mathrm{Qm}}^{2}}=\sqrt{381.4^{2}+436^{2}} \mathrm{kV} \cdot \mathrm{A}=579.3 \mathrm{kV} \cdot \mathrm{A}
\end{aligned}
$$

已知短时过负载系数为 1.5 , 按短时过负荷能力校验柴油发电机的容量:

$$
S_{\mathrm{fe}} \geqslant \frac{S_{\mathrm{Qm}}}{K_{\mathrm{GF}}}=\frac{579.3}{1.5} \mathrm{kV} \cdot \mathrm{A}=386.18 \mathrm{kV} \cdot \mathrm{A}
$$

## 【知识点解析】

校验柴油发电机短时过载能力:

$$
S_{\mathrm{fe}} \geqslant \frac{S_{\mathrm{Qm}}}{K_{\mathrm{GF}}}
$$

式中, $S_{\mathrm{Qm}}$ 为成组起动或自起动时负荷的最大值 $(\mathrm{kV} \cdot \mathrm{A}) ; K_{\mathrm{GF}}$ 为发电机短时过负荷系数, 取 1.5 。

4-39: 当采用柴油发电机作为应急电源, 已知发电机容量为 $400 \mathrm{kV} \cdot \mathrm{A}$, 无刷励磁, 次暂态电抗为 0.18 , 暂态电抗为 0.2 , 若最大一台电动机自起动时, 发电机已经带有负载 $200 \mathrm{kV} \cdot \mathrm{A}$ (功率因数为 0.9 , 含有电梯容量), 那么按母线电压降校验时, 最大一台电 动机自起动时电压降近似值为下列哪一项? 是否符合电压降校检要求?（供配电 2012 年 考题改编)
(A) $25.3 \%$, 不满足
(B) $21.1 \%$ ，不满足
(C) $15.3 \%$, 满足
(D) $19.1 \%$ ，满足

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 94 页。

最大一台电动机起动容量: $S_{\mathrm{st}}=\frac{45 \times 7}{0.85 \times 0.92} \mathrm{kV} \cdot \mathrm{A}=402.8 \mathrm{kV} \cdot \mathrm{A}$

最大一台电动机起动容量与已经带有负载合计:

$$
P_{\mathrm{Qm}}=(200 \times 0.9+402.8 \times 0.5) \mathrm{kW}=381.4 \mathrm{~kW}
$$

等效起动电抗: $X_{\mathrm{e}}=P_{\mathrm{fe}} / P_{\mathrm{Qm}}=400 / 381.4=1.05$

等效发电机电抗: $X_{\mathrm{dm}}=\frac{1}{2}\left(X_{\mathrm{d}}^{\prime \prime}+X_{\mathrm{d}}^{\prime}\right)=\frac{1}{2}(0.2+0.18)=0.19$

最大一台电动机自起动时电压降近似值为

$$
\Delta U \%=\frac{X_{\mathrm{dm}}}{X_{\mathrm{dm}}+X_{\mathrm{e}}} \times 100 \%=\frac{0.19}{0.19+1.05} \times 100 \%=15.3 \%<20 \%
$$

满足有电梯负荷时电动机自起动母线最低电压不得低于额定电压的 $80 \%$ 的要求。

例题 4-40 4-47: 某省会酒店自备消防用柴油发电机组带载负荷统计见表 4-3, 请回答 关于柴油发电机组选择和应急电源选择方面的问题。

表 4-3 发电机组带载负荷

| 用电设备组名称 | 功率 $/ \mathrm{kW}$ | 负 荷 效 率 | $\cos \varphi$ | 备 注 |
| :---: | :---: | :---: | :---: | :---: |
| 照明负荷 | 56 | 0.8 | 0.9 | 火灾时可切除 |
| 动力负荷 | 167 | 0.8 | 0.8 | 火灾时可切除 |

|  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 用电设备组名称 | 功率 $/ \mathrm{kW}$ | 负 荷 效 率 | $\cos \varphi$ | 备 |  |  |  |
| UPS | 120 | 0.82 | 0.9 | 功率单位为 $\mathrm{kV} \cdot \mathrm{A}$ |  |  |  |
| $24 \mathrm{~h}$ 空调负荷 | 125 | 0.78 | 0.8 | 火灾时可切除 |  |  |  |
| 消防应急照明 | 100 | 0.88 | 0.9 | 电动机组容量 |  |  |  |
| 消防水泵 | 130 | 0.88 | 0.8 | 电动机组容量 |  |  |  |
| 消防风机 | 348 | 0.88 | 0.8 | 0.5 |  |  |  |
| 消防电梯 | 40 | 0.88 |  |  |  |  |  |

4-40: 该酒店自备消防用柴油发电机工作时负荷率为 0.8 , 按稳定负荷计算该柴油发电 机容量，其最小值为下列哪一项?
(A) $705 \mathrm{kV} \cdot \mathrm{A}$
(B) $834 \mathrm{kV} \cdot \mathrm{A}$
(C) $915 \mathrm{kV} \cdot \mathrm{A}$
(D) $1137 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 条文说明第 6.1.2 条和《工 业与民用供配电设计手册》第四版（上册）第 95 页。

自备消防用柴油发电机组负荷统计见表 4-4。

表 4-4 自备消防用柴油发电机组负荷统计表

| 设 备名 称 | 容量 $P / \mathrm{kW}$ | 负荷效率 $\eta$ | $\cos \varphi$ | $P / \eta / \mathrm{kW}$ |
| :---: | :---: | :---: | :---: | :---: |
| UPS | 120 | 0.82 | 0.9 | 131.7 |
| 应急照明 | 100 | 0.88 | 0.9 | 113.64 |
| 消防水葲 | 130 | 0.88 | 0.8 | 147.73 |
| 消防风机 | 348 | 0.88 | 0.8 | 45.45 |
| 消防电梯 | 40 | 0.88 | 0.5 | 833.97 |
| 合计 |  |  |  | 45 |

已知柴油发电机负荷率为 0.8 , 功率因数为 0.8 。按稳定负荷计算计算柴油发电机容量:

$$
S_{\mathrm{C} 1}=\alpha \frac{P_{\Sigma}}{\eta_{\Sigma} \cos \varphi}=0.8 \times \frac{833.97}{0.8} \mathrm{kV} \cdot \mathrm{A}=833.97 \mathrm{kV} \cdot \mathrm{A}
$$

4-41: 该酒店自备消防用柴油发电机工作时消防水洜、消防风机、消防电梯电动机组 均为星-三角起动, 起动倍数为 5 倍, 按最大的成组电动机起动的需要计算柴油发电机容 量, 其最小值为下列哪一项?
(A) $705 \mathrm{kV} \cdot \mathrm{A}$
(B) $834 \mathrm{kV} \cdot \mathrm{A}$
(C) $915 \mathrm{kV} \cdot \mathrm{A}$
(D) $1132 \mathrm{kV} \cdot \mathrm{A}$

答案:【D】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 条文说明第 6.1.2 条和《工 业与民用供配电设计手册》第四版 (上册) 第 95 页。

起动容量最大的电动机组为消防风机, 其电动机的容量 $P_{\mathrm{m}}=348 \mathrm{~kW}$ 。

自备消防用柴油发电机组负荷统计表内不统计消防风机的其他负荷容量, $\frac{P_{\Sigma}-P_{\mathrm{m}}}{\eta_{\Sigma}}=$ $438.52 \mathrm{~kW}$ 。 已知星-三角起动时 $C=0.67$, 起动倍数 $K=5$, 起动功率因数 $\cos \varphi_{\mathrm{m}}=0.4$, 柴油发电机 功率因数为 0.8 。按最大的成组电动机起动的需要计算柴油发电机容量:

$$
\begin{aligned}
S_{\mathrm{C} 2} & =\left(\frac{P_{\Sigma}-P_{\mathrm{m}}}{\eta_{\Sigma}}+P_{\mathrm{m}} K C \cos \varphi_{\mathrm{m}}\right) \frac{1}{\cos \varphi} \\
& =(438.52+348 \times 5 \times 0.67 \times 0.4) \times \frac{1}{0.8} \mathrm{kV} \cdot \mathrm{A}=1131.05 \mathrm{kV} \cdot \mathrm{A}
\end{aligned}
$$

4-42: 该酒店自备消防用柴油发电机工作时消防水泵、消防风机、消防电梯电动机组 均为星-三角起动, 起动倍数为 5 倍。柴油发电机的暂态电抗为 0.25 , 应急负荷中心母线允 许的瞬时电压降为 0.25 。按起动电动机时母线容许电压降计算柴油发电机容量, 其最小值 为下列哪一项?
(A) $705 \mathrm{kV} \cdot \mathrm{A}$
(B) $834 \mathrm{kV} \cdot \mathrm{A}$
(C) $915 \mathrm{kV} \cdot \mathrm{A}$
(D) $1302 \mathrm{kV} \cdot \mathrm{A}$

答案:【D】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 条文说明第 6.1.2 条和《工 业与民用供配电设计手册》第四版 (上册) 第 95 页。

电动机组的总容量 $P_{\mathrm{n}}=(130+348+40) \mathrm{kW}=518 \mathrm{~kW}$ 。

已知星-三角起动时 $C=0.67$, 起动倍数 $K=5$, 起动功率因数 $\cos \varphi_{\mathrm{m}}=0.4$, 柴油发电机 暂态电抗 $X^{\prime \prime}=0.25$, 允许的瞬时电压降 $\Delta E=0.25$ 。按起动电动机时母线容许电压降计算柴 油发电机容量:

$$
\begin{aligned}
S_{\mathrm{C} 3} & =P_{\mathrm{n}} K C X_{\mathrm{d}}^{\prime \prime}\left(\frac{1}{\Delta E}-1\right) \\
& =518 \times 5 \times 0.67 \times 0.25 \times\left(\frac{1}{0.25}-1\right) \mathrm{kV} \cdot \mathrm{A}=1301.48 \mathrm{kV} \cdot \mathrm{A}
\end{aligned}
$$

## 【知识点解析】

民用建筑柴油发电机容量可分别按下列公式计算:

1）按稳定负荷计算发电机容量, 即

$$
S_{\mathrm{C} 1}=\alpha \frac{P_{\Sigma}}{\eta_{\Sigma} \cos \varphi}
$$

或

$$
S_{\mathrm{C} 1}=\alpha\left(\frac{P_{1}}{\eta_{1}}+\frac{P_{2}}{\eta_{2}}+\cdots+\frac{P_{n}}{\eta_{n}}\right) \frac{1}{\cos \varphi}=\frac{\alpha}{\cos \varphi} \sum_{k=1}^{n} \frac{P_{k}}{\eta_{k}}
$$

式中, $P_{\Sigma}$ 为总负荷 $(\mathrm{kW}) ; P_{k}$ 为每个或每组负荷容量 $(\mathrm{kW}) ; \eta_{k}$ 为每个或每组负荷的效率; $\eta_{\Sigma}$ 为总负荷的计算效率, 一般取 $0.82 \sim 0.88 ; \alpha$ 为负荷率; $\cos \varphi$ 为发电机额定功率因数, 可 取 0.8 。

2) 按最大的单台电动机或成组电动机起动的需要, 计算发电机容量, 即

$$
S_{\mathrm{C} 2}=\left(\frac{P_{\Sigma}-P_{\mathrm{m}}}{\eta_{\Sigma}}+P_{\mathrm{m}} K C \cos \varphi_{\mathrm{m}}\right) \frac{1}{\cos \varphi}
$$

式中, $P_{\mathrm{m}}$ 为起动容量最大的电动机或成组电动机的容量 $(\mathrm{kW})$; $\cos \varphi_{\mathrm{m}}$ 电动机的起动功率因 数, 一般取 0.4 ; $K$ 为电动机的起动倍数; $C$ 为按电动机起动方式确定的系数, 全压起动 $C=$ $1.0, \mathrm{Y}-\triangle$ 起动 $C=0.67$, 自耦变压器起动: $50 \%$ 抽头 $C=0.25,65 \%$ 抽头 $C=0.42,80 \%$ 抽 头 $C=0.64$; $P_{\Sigma} 、 \eta_{\Sigma} 、 \cos \varphi$ 意义同式 $(4-4)$ 。

3) 按起动电动机时母线容许电压降计算发电机容量, 即

$$
S_{\mathrm{C} 3}=P_{\mathrm{n}} K C X_{\mathrm{d}}^{\prime \prime}\left(\frac{1}{\Delta E}-1\right)
$$

式中, $P_{\mathrm{n}}$ 为电动机总容量 $(\mathrm{kW}) ; X_{\mathrm{d}}^{\prime \prime}$ 为发电机的暂态电抗, 一般取 $0.25 ; \Delta E$ 为应急负荷 中心母线允许的瞬时电压降。一般 $\Delta E$ 取 $0.25 \sim 0.3$ (有电梯时取 $0.2 U_{\mathrm{H}}$ ); $K 、 C$ 意义同 式 $(4-5)$ 。

式（4-6）适用于柴油发电机与应急负荷中心距离很近的情况。

4-43：若该酒店位于海拔高度 $1500 \mathrm{~m}$ 地区，平时大气温度为 $15^{\circ} \mathrm{C}$, 相对湿度为 $60 \%$ 。 该酒店自备消防用柴油发电机 (非增压型) 额定容量为 $1200 \mathrm{kV} \cdot \mathrm{A}$, 该柴油发电机容量在 该地区运行时容量为下列哪一项?
(A) $705 \mathrm{kV} \cdot \mathrm{A}$
(B) $834 \mathrm{kV} \cdot \mathrm{A}$
(C) $1008 \mathrm{kV} \cdot \mathrm{A}$
(D) $1200 \mathrm{kV} \cdot \mathrm{A}$

答案:【C】

解答过程：依据《民用建筑电气设计规范》JGJ 16-2008 条文说明第 6.1.2 条。

查表 6-2 中海拔高度 $1500 \mathrm{~m}$, 大气温度为 $15^{\circ} \mathrm{C}$, 相对湿度为 $60 \%$, 非增压型柴油发电 机修正系数为 0.84 , 该柴油发电机容量: $S_{\mathrm{C}}^{\prime}=S_{\mathrm{C}} \cdot C=1200 \times 0.84 \mathrm{kV} \cdot \mathrm{A}=1008 \mathrm{kV} \cdot \mathrm{A}_{\text {。 }}$

4-44: 若该酒店附近海拔 $2000 \mathrm{~m}$ 处有一个办公楼, 二层数据机房设置了 10 台机柜, 每 台机柜设备的计算负荷为 $8 \mathrm{~kW}$ (功率因数为 0.8 ), 需要配置不间断电源 (UPS), 则 UPS 基本容量应为下列哪项数值? (供配电 2013 年考题改编)
(A) $150 \mathrm{kV} \cdot \mathrm{A}$
(B) $120 \mathrm{kV} \cdot \mathrm{A}$
(C) $100 \mathrm{kV} \cdot \mathrm{A}$
(D) $80 \mathrm{kV} \cdot \mathrm{A}$

答案:【A】

解答过程: 依据《电子信息系统机房设计规范》GB 50174-2008 或《工业与民用供配 电设计手册》第四版 (上册) 第 103 页 2.6.4.5 节。

第 8.1.7 条 UPS 基本容量为

$$
S=1.2 S_{\mathrm{n}}=1.2 N \frac{P}{\cos \varphi}=1.2 \times 10 \times \frac{8}{0.8} \mathrm{kV} \cdot \mathrm{A}=120 \mathrm{kV} \cdot \mathrm{A}
$$

企业的工作场所海拔为 $2000 \mathrm{~m}$, 查《配四》第 103 页表 2.6-4 降额系数为 0.91 , 海拔 修正后的 UPS 的容量 $120 / 0.91 \mathrm{kV} \cdot \mathrm{A}=132 \mathrm{kV} \cdot \mathrm{A}$, 可选择 $150 \mathrm{kV} \cdot \mathrm{A}$ 。

## 【知识点解析】

UPS 的选择:

不间断电源设备的选择, 应按负荷性质、负荷容量、允许中断供电时间等要求确定, 并 应符合如下规定。

1) 不间断电源设备适用于电容性和电阻性负荷; 当为电感性负荷时, 则应选择负载功 率因数自动适应不降容的不间断电流装置。
2) 不间断电源设备输出功率，应接下列条件选择。

(1) 不间断电源设备给电子计算机供电时, 单台 UPS 额定输出功率应大于电子计算机各 设备额定功率总和的 1.2 倍。对其他用电设备供电时, 其额定输出功率为最大计算负荷的 1.3 倍。

(2) 负荷的最大冲击电流不应大于不间断电源设备的额定电流的 $150 \%$ 。 (3) UPS 应能在额定条件下，在海拔 $1000 \mathrm{~m}$ 及以下的高度正常运行。当海拔超过 $1000 \mathrm{~m}$ 时，应降额使用，降额系数见《配四》第 103 页表 2.6-4。

4-45: 若该酒店位于海拔高度 $1000 \mathrm{~m}$ 以下地区。该酒店为消防应急照明专设集中型应 急电源 EPS-AC, 该应急电源 EPS 的容量最大值为下列哪一项?
(A) $200 \mathrm{kV} \cdot \mathrm{A}$
(B) $150 \mathrm{kV} \cdot \mathrm{A}$
(C) $120 \mathrm{kV} \cdot \mathrm{A}$
(D) $100 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《照明设计手册》第二版第 488 页。

集中型应急电源 EPS-AC 可靠系数 $K$ 最大为 1.3 , EPS 的容量为

$$
S_{\mathrm{N}}>K \frac{\Sigma P}{\cos \varphi}=1.3 \times \frac{100}{0.9} \mathrm{kV} \cdot \mathrm{A}=144.4 \mathrm{kV} \cdot \mathrm{A} \text {, 可取 } 150 \mathrm{kV} \cdot \mathrm{A}
$$

例题 4-46: 某电力公司的电力调度大楼内装设程控用户交换机系统, 需要采用 UPS 不 间断电源供电, 设一组阀控式蓄电池, 需在 $8 \mathrm{~h}$ 内以 $10 \mathrm{~A}$ 的负荷电流持续供电, 放电终止电 压为 $1.8 \mathrm{~V}$, 该大楼内装有采暖设备, 电池温度系数取 $0.008\left(1 /{ }^{\circ} \mathrm{C}\right)$ 。则该交换机设备的蓄 电池总容量应不低于下列哪项数值?
(A) $200 \mathrm{~A} \cdot \mathrm{h}$
(B) $150 \mathrm{~A} \cdot \mathrm{h}$
(C) $120 \mathrm{~A} \cdot \mathrm{h}$
(D) $80 \mathrm{~A} \cdot \mathrm{h}$

答案:【C】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008。

已知放电终止电压为 $1.8 \mathrm{~V}$, 电池放电时间为 $8 \mathrm{~h}$, 阀控式蓄电池查表 20.2.9-2 中放电 容量系数为 0.94 。有采暖设备最低环境温度数值为 $15^{\circ} \mathrm{C}$ 。该交换机设备的蓄电池总容量为

$$
Q \geqslant \frac{K I T}{\eta[1+\alpha(t-25)]}=\frac{1.25 \times 10 \times 8}{0.94[1+0.008(15-25)]} \mathrm{A} \cdot \mathrm{h}=115.63 \mathrm{~A} \cdot \mathrm{h}
$$

可取 $120 \mathrm{~A} \cdot \mathrm{h}$ 。

$0.95)$, 计算机网络设备电源效率为 0.92 , 当 UPS 设备效率为 0.93 时, 该 UPS 电源的容量 最小为下列哪项数值? (供配电 2016 年考题)
(A) $61.5 \mathrm{kV} \cdot \mathrm{A}$
(B) $73.8 \mathrm{kV} \cdot \mathrm{A}$
(C) $80.0 \mathrm{kV} \cdot \mathrm{A}$
(D) $92.3 \mathrm{kV} \cdot \mathrm{A}$

答案:【B】

解答过程：依据《电子信息系统机房设计规范》 GB 50174-2008。

基本容量选择（负荷率 60\% 80\%，有一定余量）：

$$
E>1.2 P=1.2 \times \frac{50}{0.95 \times 0.92} \mathrm{kV} \cdot \mathrm{A}=68.64 \mathrm{kV} \cdot \mathrm{A}
$$

最小容量选择（负荷率 $100 \%$, 无余量):

$$
E \geqslant S=\frac{50}{0.95 \times 0.92 \times 0.93} \mathrm{kV} \cdot \mathrm{A}=61.5 \mathrm{kV} \cdot \mathrm{A}
$$

取最大值，选 B。

## 第 5 章 供配电系统与变 (配) 电站

## 【知识点导图】

## 1 供配电系统

## 【知识点说明】

1) 供配电配置原则属于重要考点，依据《供配电系统设计规范》GB 50052-2009、 《民用建筑电气设计规范》JGJ 16-2008、 《工业与民用供配电设计手册》第四版（上册） 第 2 章等。要求熟练掌握结合供电负荷分级对应的高低压供配电要求。 2) 电气主接线选择属于重要考点，依据《35 $110 \mathrm{kV}$ 变电站设计规范》 GB 500592011、《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握单母线和桥式主接 线方式，掌握双母线等其他接线方式。
2) 中性点的接地方式属于普通考点, 依据《交流电气装置的过电压保护和绝缘配合设 计规范》 GB/T 50064-2014、《导体和电器选择设计技术规定》 DL/T 5222-2005、《工业与 民用供配电设计手册》第四版 (上册) 等。该考点必须结合其他考点出题, 如中性点的接 地方式选择、单相接地电容电流计算、中性点设备选择、相关接地保护的计算等, 需要完全 理解中性点接地的相关知识。
3) 高压电气设备配置属于重要考点，依据《35 110 kV 变电站设计规范》 GB 500592011 、《电力工程电气设计手册》 (电气一次部分) 等熟练掌握断路器配置和带熔断器负荷 开关配置、隔离开关和接地开关配置、电压互感器和电流互感器配置、避雷器配置（相关 知识点例题详见本书第 11 章)。本章中高压电气设备配置要求知识点, 还需要配合学习理 解《民用建筑电气设计与施工》、《国家电网公司配电、输变电工程典型设计图册》等书籍 中的经典设计示例作为补充。

## 依据书目:

《供配电系统设计规范》GB 50052-2009

《20 kV 及以下变电所设计规范》GB 50053-2013

《35 110 kV 变电站设计规范》GB 50059-2011

《3 110 kV 高压配电装置》GB 50060-2008

《导体和电器选择设计技术规定》 DL/T 5222-2005

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《民用建筑电气设计规范》JGJ 16-2008

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《高压配电装置设计技术规程》 DL/T 5352-2006

《35 220 kV 无人值班变电站设计规范》 DL/T 5103-2012

《国家电网公司配电工程典型设计》( $10 \mathrm{kV}$ 配电分册)

《国家电网公司输变电工程典型设计》( $35 \mathrm{kV}$ 变电站分册)

《国家电网公司输变电工程典型设计》 (110 kV 变电站分册)

《民用建筑电气设计与施工供电电源》(08D800-2)

《民用建筑电气设计与施工变配电所》(08D800-3)

例题 5-1 5-3: 某 $110 \mathrm{kV}$ 户外变电所, 设有两台主变压器, 2 回电源进线（电源来自 某 $220 \mathrm{kV}$ 枢纽变电站的 $110 \mathrm{kV}$ 出线), 6 回负荷出线。请回答下列问题。

5-1：本变电站主接线宜采用下列哪一种主接线方式? (供配电 2006 年考题)
(A) 双母线
(B) 双母线分段
(C) 单母线分段
(D) 单母线

答案:【A】

解答过程: 依据《35 110 kV 变电站设计规范》GB 50059-2011。

第3.2.4 条 $35 \sim 110 \mathrm{kV}$ 线路为两回及以下时, 宜采用桥形、线路变压器组或线路分支 接线。超过两回时, 宜采用扩大桥形、单母线或分段单母线的接线。 $35 \sim 63 \mathrm{kV}$ 线路为 8 回 及以上时，亦可采用双母线接线。 $110 \mathrm{kV}$ 线路为 6 回及以上时，宜采用双母线接线。

## 【知识点解析】

电气主接线的选择:

单母线和单母线分段接线的选择要求如下。

1) $35 \sim 110 \mathrm{kV}$ 变电所线路为超过两回时或采用室内配电装置时，宜采用桥形、扩大桥 形、线路变压器组或线路分支接线、单母线或单母线分段的接线。
2) $20 \mathrm{kV}$ 及以下配电所、变电所的高压及低压母线宜采用单母线或分段单母线接 线。当对供电连续性要求很高时, 高压母线可采用分段单母线带旁路母线或双母线的 接线。
3) 当变电所装有两台主变压器时，6 10 kV 侧宜采用分段单母线。
4) 配变电所电压为 $10(6) \mathrm{kV}$ 及 $0.4 \mathrm{kV}$ 的母线，宜采用单母线或单母线分段接线形式。 双母线接线的选择要求如下:
5) $35 \sim 110 \mathrm{kV}$ 变电站 $35 \sim 63 \mathrm{kV}$ 线路为 8 回及以上时, 亦可采用双母线接线。 $110 \mathrm{kV}$ 线 路为 6 回及以上时，宜采用双母线接线。
6) $10(6) \mathrm{kV}$ 配电所主接线当供电连续性要求较高, 不允许停电检修断路器或母线时, 可采用双母线接线。

内桥和外桥等接线的选择要求如下。

1) $35 \sim 110 \mathrm{kV}$ 变电所线路为两回及以下时, 宜采用桥形、线路变压器组或线路分支接 线。超过两回时，宜采用扩大桥形、单母线或分段单母线的接线。
2) $35 \mathrm{kV}$ 采用室外配电装置, 并有两回路电源线和两台变压器时, 主接线可采用“桥 形接线”。当电源线路较长时, 应采用内桥接线, 为了提高可靠性和灵活性, 可增设带隔离 开关的跨条。当电源线路较短, 需经常切除变压器, 或桥上有穿越功率时, 应采用外桥 接线。

5-2: 下列出线间隔接线图中, 断路器、隔离开关及接地开关的配置, 哪种是正确的? (供配电 2006 年考题)

(A)

(B)

(C)

(D)

答案：【B】

解答过程: 依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。 第 2.0 .6 条 电压为 $63 \mathrm{kV}$ 及 $110 \mathrm{kV}$ 的配电装置, 每段母线上宜装设接地开关或接地 器, 对断路器两侧隔离开关的断路器侧和线路隔离开关的线路侧宜装设接地开关。

5-3: 假设 $110 \mathrm{kV}$ 主接线形式为双母线接线, 则 $110 \mathrm{kV}$ 导体和电器的动稳定、热稳定 所用的短路电流应按以下哪种运行工况考虑? (供配电 2006 年考题)

(A) $110 \mathrm{kV}$ 系统最大运行方式下两台主变并列运行

(B) $110 \mathrm{kV}$ 系统最大运行方式下双母线并列运行

(C) $110 \mathrm{kV}$ 双母线并列运行

(D) $110 \mathrm{kV}$ 母线分列运行

答案:【B】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

第 5.0.4 条 确定短路电流时, 应按可能发生最大短路电流的正常运行方式, 不应按仅 在切换过程中可能并列运行的接线方式。

本题中 $10 \mathrm{kV}$ 主接线形式为双母线接线, 正常运行方式即为并列运行, 两台主变并列运 行或分列运行不能确定，答案 B 最为准确。

例题 5-4 5-5: 某钢铁厂新建一座 110/10 kV 变电所, 其两回 $110 \mathrm{kV}$ 进线, 分别引自 不同的系统 $\mathrm{X}_{1}$ 和 $\mathrm{X}_{2}$, 供电距离较长。请回答下列问题。

5-4: 在满足具有较高的可靠性、安全性和一定的经济性的条件下, 本变电所的接线宜 采用下图所示的哪种接线? 并说明理由。(供配电 2007 年考题改编)

(A)

(B)

(C)

(D)

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 70 页。

表 2. 4-6 中对各种接线形式的优缺点进行了对比分析。内桥接线适用于线路较长, 不 需要经常投切的场所。

A 项为单母线分段接线方式，增加母线投资，不够经济性;

$\mathrm{B}$ 项为内桥接线形式，适用于线路较长，符合题意;

C 项为线路变压器组接线方式, 可靠性差;

$\mathrm{D}$ 项为外桥接线形式, 适用于变压器切换频繁或线路较短、故障较少的变电站, 不符合 题意。

5-5: 假设变电所 $110 \mathrm{kV}$ 侧接线采用例题 5-4 中所示的单母线分段接线, 设备为常规电 器 (瓷柱式 $\mathrm{SF}_{6}$ 断路器、GW5-110D 型隔离开关附带接地开关等), 电气布置形式为户外中 型配电装置, 按规程要求需要为各个电气元件设置接地开关和隔离开关, 本题要求主变压器 高压侧及 PT 避雷器间隔 (未画出) 也设置接地开关, 则本变电所 $110 \mathrm{kV}$ 侧需要配置多少组 双接地型隔离开关? 多少组单接地型隔离开关? 多少组不接地型隔离开关? (供配电 2007 年 考题)

(A) 双接地型 10 组, 单接地型 6 组

(B) 双接地型 4 组, 单接地型 6 组, 不接地型 2 组

(C) 双接地型 6 组, 单接地型 4 组, 不接地型 2 组

(D) 双接地型 6 组, 单接地型 6 组

答案:【D】

解答过程: 依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。

第 2.0 .6 条中, 电压为 $63 \mathrm{kV}$ 及 $110 \mathrm{kV}$ 的配电装置, 每段母线上宜装设接地开关或接地 器, 对断路器两侧隔离开关的断路器侧和线路隔离开关的线路侧, 宜装设接地开关。

依据《高压配电装置设计技术规程》 DL/T 5352-2006 (发输电考试规范) 第 5.1.7 条, 变压器 $110 \mathrm{kV}$ 侧接地开关应设置 (GB 50060-2008 中无此条文)。

$110 \mathrm{kV}$ 系统的 $\mathrm{I}$ 母线及 1 号变压器线路需要配置 3 组双接地型隔离开关和 3 组单接地型 隔离开关, 详见图 5-2。110 kV 系统的 II 母线及 2 号变压器线路也需要同样的配置, 因此本 变电所 $110 \mathrm{kV}$ 侧需要配置 6 组双接地型隔离开关和 6 组单接地型隔离开关。

例题 5-6 5-7: 某企业有 $110 \mathrm{kV}$ 主变电站一座, 设有两台主变压器, 容量均为 $50 \mathrm{MV} \cdot \mathrm{A}$, 电压等级为 $110 / 35 / 10 \mathrm{kV}$ 。110 kV 设备采用户外敞开式布置, $35 \mathrm{kV} 、 10 \mathrm{kV}$ 采用户内开关柜 布置, $110 \mathrm{kV}$ 为有效接地系统, 采用 $35 \mathrm{kV} 、 10 \mathrm{kV}$ 向企业各个用电点供电。当地海拔为 $800 \mathrm{~m}$ 。请解答下列问题。

5-6: 根据规范需求, 本变电站 $110 \mathrm{kV}$ 配电装置应采用下列哪种接线形式? (供配电 2011 年考题)
(A) 线路-变压器组接线
(B) 单母线接线
(C) 单母线分段接线
(D) 扩大桥形接线

答案:【C】

解答过程: 依据《35 110 kV 变电站设计规范》GB 50059-2011 第3. 2. 3 条和《工业 与民用供配电设计手册》第四版（上册）第 70 页表 2. 4-6。 厂内变电站 2 回 $110 \mathrm{kV}$ 架空 (专用线路) 进线, 并向两台变压器供电。本变电站可靠 性要求高, 单母线是对应只有一台变压器的情况, 不适合本变电站; 扩大桥形接线是对应两 回电源线及三台变压器的情况, 不适合本变电站; 线路-变压器组接线是对应只有一台变压 器及一回线路的情况, 不适合本变电站; 单母线分段接线对应两个电源回路两台变压器的情 况, 适合本变电站接线要求。选 $\mathrm{C}_{\text {。 }}$

5-7: 假设该 $110 \mathrm{kV}$ 变电站系统主接线如图 5-3 所示, 图中有几处隔离开关和接地开关 的配置不满足规范要求? 并说明依据。(供配电 2016 年考题)

(A) 3 处
(B) 4 处
(C) 5 处
(D) 6 处

答案:【B】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

1) 第 2.0 .6 条 $66 \sim 110 \mathrm{kV}$ 敞开式配电装置, 断路器两侧隔离开关的断路器侧、线路 隔离开关的线路侧，宜配置接地开关。(1)处没有设置接地开关，错。
2) 第 2.0 .7 条 $66 \sim 110 \mathrm{kV}$ 敞开式配电装置, 每段母线上应配置接地开关，(2)处没有 设置接地开关，错。

依据《35 110 kV 变电站设计规范》GB 50059-2011。

3) 第 3.2 .7 条 接在母线上的避雷器和电压互感器, 可合用一组隔离开关。接在变压 器引出线上的避雷器, 不宜装设隔离开关。(3处 1 号主变压器 $35 \mathrm{kV}$ 侧避雷器设隔离开 关, 错。

4）依据《高压配电装置设计技术规程》 DL/T 5352-2006（发输电考试规范）第 5.1 .7 条(4)处变压器 $110 \mathrm{kV}$ 侧接地开关应设置（GB 50060-2008 中无此条文）。 共计 4 处, 选 B。

## 【知识点解析】

(1) 隔离开关配置

1) 配电所专用电源线的进线开关宜采用断路器或负荷开关一熔断器组合电器。当进线 无继电保护和自动装置要求且无须带负荷操作时, 可采用隔离开关或隔离触头。
2) 配电所母线的分段开关, 当不需要带负荷操作、无继电保护、无自动装置要求时, 可采用隔离开关或隔离触头。
3) 两个配电所之间的联络线, 当无供电可能性时, 宜装设负荷开关、隔离开关或隔离 触头。
4) 在架空出线或有电源反馈可能的电缆出线的高压固定式配电装置的馈线回路中, 应 在线路侧装设隔离开关。

5 ) 在高压固定式配电装置中采用负荷开关一熔断器组合电器时, 应在电源侧装设隔离 开关。

6) 接在母线上的避雷器和电压互感器, 宜合用一组隔离开关。接在配电所、变电所的 架空进、出线上的避雷器, 可不装设隔离开关。
7) 变压器一次侧高压开关的装设, 当电源以放射式供电时, 宜装设隔离开关或负荷 开关。
8) 变压器二次侧电压为 $3 \sim 10 \mathrm{kV}$ 的总开关可采用负荷开关一熔断器组合电器、隔离开 关或隔离触头。
9) 在高压断路器的电源侧及可能反馈电能的一侧, 必须装设高压隔离开关或隔离触 头。当低压母线为双电源时, 在总开关的出线侧及母线分段开关的两侧, 宜装设隔离开关或 隔离触头。
10) $66 \sim 110 \mathrm{kV}$ 敞开式配电装置, 母线避雷器和电压互感器宜合用一组隔离开关。接在 变压器引出线上的避雷器, 不宜装设隔离开关。
11) 对于电压为 $0.4 \mathrm{kV}$ 的低压系统采用固定式配电装置时, 其中断路器等开关设备的 电源侧, 应装设隔离电器或同时具有隔离功能的开关电器。当母线为双电源时, 其电源或变 压器的低压出线断路器和母线联络断路器的两侧均应装设隔离电器。与外部配变电所低压联 络电源线路断路器的两侧, 亦均应装设隔离电器。
12) 安装在出线上的耦合电容器、电压互感器以及接在变压器引出线或中性点上的避 雷器, 不应装设隔离开关。

13) 桥形接线中的跨条, 宜用两组隔离开关串联, 以便于进行不停电检修。

14) 断路器两侧均应配置隔离开关, 以便在断路器检修时隔离电源。
15) 中性点直接接地的普通型变压器均应通过隔离开关接地, 自耦变压器的中性点则 不必装设隔离开关。

(2) 接地开关配置

1) 对室外配电装置, 为保证电气设备和母线的检修安全, 每段母线上应装设接地开关 或接地器; 接地开关或接地器的安装数量应根据母线电磁感应电压和平行母线的长度以及间 隔距离进行计算确定。
2) $66 \mathrm{kV}$ 及以下配电装置, 断路器两侧的隔离开关靠断路器侧, 线路隔离开关靠线路 侧, 变压器进线隔离开关的变压器侧, 应配置接地开关。66 kV 及以下电压等级的并联电抗 器的高压侧应配置接地开关。双母线接线两组母线隔离开关的断路器侧可共用一组接地 开关。
3) 旁路母线一般装设一组接地开关，设在旁路回路隔离开关的旁路母线侧。

例题 5-8：某省会城市综合体项目，地上 4 栋一类高层建筑，地下室连成一体，总建筑 面积 $280301 \mathrm{~m}^{2}$ ，建筑面积分配见表 5-1, 设置 $10 \mathrm{kV}$ 配电站一座。

表 5-1 建筑面积分配

| 建 筑 区 域 | 五星级酒店 | 金融总部办公大楼 | 出租商务办公大楼 | 综合商业大楼 | 合 |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 建筑面积 $/ \mathrm{m}^{2}$ | 58749 | 75860 | 68423 | 77222 | 280301 |

已知 $10 \mathrm{kV}$ 电源供电线路每回最大电流为 $600 \mathrm{~A}$, 本项目方案设计阶段负荷估算见 表 5-2, 按规范要求应向电力公司至少申请几回 $10 \mathrm{kV}$ 供电线路?（供配电 2013 年考题)

表 5-2 负荷估算

| 建 筑 区 域 | 建筑面积 $/ \mathrm{m}^{2}$ | $\begin{array}{c}\text { 装机指标 } \\ {\left[(\mathrm{V} \cdot \mathrm{A}) / \mathrm{m}^{2}\right]}\end{array}$ | $\begin{array}{c}\text { 变压器装机容量 } \\ / \mathrm{kV} \cdot \mathrm{A}\end{array}$ | $\begin{array}{c}\text { 预测负荷率 } \\ (\%)\end{array}$ | $\begin{array}{c}\text { 预测一、级负 } \\ \text { 荷容量 } / \mathrm{kV} \cdot \mathrm{A}\end{array}$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
| 五星级酒店 | 58794 | 97 | $\begin{array}{l}2 \times 1600 \\ 2 \times 1250\end{array}$ | 60 | 2594 |
| 金融总部办公大楼 | 75860 | 106 | $4 \times 2000$ | 60 | 2980 |
| 出租商务办公大楼 | 68425 | 105 | $\begin{array}{l}2 \times 2000 \\ 2 \times 1600\end{array}$ | 60 | 2792 |
| 综合商业大楼 | 77222 | 150 | $6 \times 2000$ | 60 | 3600 |
| 合计 | 280301 | 117 | 32900 | 60 | 11960 |

(A) 1 回
(B) 2 回
(C) 3 回
(D) 4 回

答案:【D】

解答过程: 依据《民用建筑电气设计规范》JGJ 16-2008 第3.2.5 条和《工业与民用 供配电设计手册》第四版 (上册) 第 315 页表 5. 2-3。

1) 项目方案设计阶段可采用单位面积功率法计算负荷容量, 其需要的供电回路:

$$
I_{1}=\frac{S}{\sqrt{3} U}=\frac{280301 \times 117}{\sqrt{3} \times 10} \mathrm{~A}=1893 \mathrm{~A} \text {; 回路数 } N=\frac{I_{1}}{I^{\prime}}=\frac{1893}{600}=3.15
$$

满足变电站线路最大持续工作电流要求, 其需要的供电回路:

$$
I_{\mathrm{g}}=\frac{S}{\sqrt{3} U}=\frac{32900}{\sqrt{3} \times 10} \mathrm{~A}=1899.5 \mathrm{~A} ; \text { 回路数 } N=\frac{I_{\mathrm{g}}}{I^{\prime}}=\frac{1899.5}{600}=3.16
$$

满足上述要求, 取 4 回供电线路。

依据《供配电系统设计规范》GB 50052-2009 第 4. 0.5 条。 2) 根据设计变电站计算电流即按变压器负荷率 $60 \%$ 的供电回路和一二级负荷的供电回 路要求。

满足一、二级负荷时载流量: $I_{2}=\frac{S_{2}}{\sqrt{3} U}=\frac{11966}{\sqrt{3} \times 10} \mathrm{~A}=691 \mathrm{~A}$, 回路数: $N=\frac{I_{2}}{I^{\prime}}=\frac{691}{600}=1.15$, 取 2 回供电线路。

变压器负荷率 $60 \%$ 载流量: $I_{3}=\frac{\beta S_{3}}{\sqrt{3} U}=\frac{60 \% \times 32900}{\sqrt{3} \times 10} \mathrm{~A}=1140 \mathrm{~A}$, 回路数: $N=\frac{I_{3}}{I^{\prime}}=\frac{1140}{600}=1.9$, 取 2 回供电线路。

同时供电的两回及以上供配电线路中，当有一回路中断供电时，其余线路应能满足全部 一级负荷及二级负荷, 需要 3 路。

3) 同时满足所有要求, 取上述计算中最大值, 即 4 回供电线路。

## 【知识点解析】

1) 一级负荷应由双重电源供电，当一电源发生故障时，另一电源不应同时受到损坏。
2) 供配电系统的设计, 除一级负荷中的特别重要负荷外, 不应按一个电源系统检修或 故障的同时另一电源又发生故障进行设计。
3) 需要两回电源线路的用户, 宜采用同级电压供电。但根据各级负荷的不同需要及地 区供电条件，亦可采用不同电压供电。
4) 同时供电的两回及以上供配电线路中, 当有一回路中断供电时, 其余线路应能满足 全部一级负荷及二级负荷。

$5)$ 在方案设计阶段可采用单位指标法; 在初步设计及施工图设计阶段, 宜采用需要系数法。

例题 5-9: 某车间有机床、通风机、自动弧焊变压器和起重机等用电设备, 其中风机为 二类负荷, 其余负荷为三类负荷。下列对这个车间变电所变压器供电方案中, 哪一个供电方 案是正确的? (供配电 2006 年考题)
(A) 单回 $10 \mathrm{kV}$ 架线路
(B) 单回 $10 \mathrm{kV}$ 电缆线路
(C) 由两根 $10 \mathrm{kV}$ 电缆组成的单回线路
(D) 单回 $6 \mathrm{kV}$ 专用架空线路

答案:【D】

解答过程：依据《供配电系统设计规范》GB 50052-2009。

第 3.0.7 条 二级负荷的供电系统, 宜由两回线路供电。在负荷较小或地区供电条件困 难时，二级负荷可由一回 $6 \mathrm{kV}$ 及以上专用的架空线路供电，选 D。

例题 5-10: 某大用户拟建一座 $110 \mathrm{kV}$ 变电站, 电压等级为 $110 / 35 / 10 \mathrm{kV}, 110 \mathrm{kV}$ 电源 进线 2 回, 负荷出线 4 回, 双母线接线, 正常运行方式为并列运行, 主接线及间隔排列示意 图如图 5-4 所示。该站 $110 \mathrm{kV}$ 为户外敞开式布置, 下面 $110 \mathrm{kV}$ 主接线中设备的配置和接线 有几处错误并说明理由。(注: 同一类的错误算一处, 如所有出线没有配电流互感器, 算一 处错误) (发输电 2016 年考题改编)
(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【D】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

图5-4 变电站主接线及间隔排列示意图 第 2. 0.3 条 $66 \sim 110 \mathrm{kV}$ 配电装置内的母线排列顺序, 宜为靠变压器侧布置的母线为 I 母, 靠线路侧布置的母线为 II 母; 双层布置的配电装置内的母线排列顺序, 宜为下层布置的 母线为 I 母、上层布置的母线为 II 母。4\#、5\#母线，母线命名有错误，错 1 处。

第 2.0 .7 条 $66 \sim 110 \mathrm{kV}$ 敞开式配电装置, 每段母线上应配置接地开关, 4\#、5\#母线未 装设接地开关，错 1 处。

依据《电力工程电气设计手册》 (电气一次部分) 第 71 页。

母线联络断路器电流互感器安装位置错误, 不能满足继电保护装置要求, 应在断路器与 隔离开关之间，错 1 处。

电源 $1 、 2$ 进线上的耦合电容器、电压互感器不应设置隔离开关，错 1 处。

依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014：

$110 \mathrm{kV}$ 变电站进出线上的避雷器设置需要根据是否架设地线等各种情况确定。

共计 4 处，选 D。

## 【知识点解析】

电流互感器配置要求:

1) 凡装有断路器的回路均应装设电流互感器, 其数量应满足继电保护装置、计量和自 动装置要求。
2) 在未设断路器的下列地点也应装设电流互感器: 发电机和变压器的中性点、发电机 和变压器的出口、桥形接线的跨条上等。
3) 对直接接地系统, 一般按三相配置。对非直接接地系统, 依具体委托要求按两相或 三相配置。
4) 由地区电网供电的变配电所电源进线处, 宜装设供计费用的专用电流互感器。

例题 5-11：某风电场升压站的 $110 \mathrm{kV}$ 主接线采用变压器线路组接线, 一台主变压器容 量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 主变压器短路阻抗为 $10.5 \%, 110 \mathrm{kV}$ 配电装置采用屋外敞开式, 升压站地 处海拔 $1000 \mathrm{~m}$ 以下, 站区属多雷区。该站 $110 \mathrm{kV}$ 侧主接线简图如图 5-5 所示, 请问接线图 中有几处设计错误，并简要说明原因。(发输电 2012 年考题)
(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【C】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

第 2.0 .6 条, $66 \sim 110 \mathrm{kV}$ 敞开式配电装置, 线路隔离开关的线路侧宜配置接地开关, 出 线侧未设接地开关，错 1 处。

第 2.0.2 条, 配电装置各回路的相序排列宜一致。可按面对出线, 自左至右、由远而 近、从上到下的顺序，相序排列为 A、B、C, 出线排序有错，错 1 处。

第 2.0 .8 条, 66 110 kV 敞开式配电装置当需要监视和检测线路侧有无电压时, 出线侧 的一相上宜装设电压互感器, 出线安装三相电压互感器, 错 1 处。

避雷器设置需要根据规范中安装距离确定。

依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014。

第 5.3.5 条, 多雷区变电站出线安装避雷器, 正确。

第 5. 4. 13-8 条, 变压器中性点单进线单变压器中性点应装避雷器, 正确。

第 5.4.13-12 条, 变压器 $35 \mathrm{kV}$ 侧三绕组变压器属于开路侧绕组, 应装避雷器, 正确。 综上所述, 选 $\mathrm{C}$ 。

## 2 变 (配) 电站设计

## 【知识点说明】

1) 变配电站站址选择属于重要考点, 依据《20 kV 及以下变电所设计规范》 GB 50053-2013、《35 110 kV 变电站设计规范》GB 50059-2011、《工业与民用供配电设计手 册》第四版 (上册) 第 3 章等。
2) 配电装置安全净距属于重要考点，依据《3 $110 \mathrm{kV}$ 高压配电装置》GB 500602008 、《20 kV 及以下变电所设计规范》GB 50053-2013、《工业与民用供配电设计手册》第 四版 (上册) 第 3 章等。要求熟练掌握室内室外高压和低压配电装置安全净距, 安全净距 162 的海拔修正。

3 ）配电装置布置以及防火要求属于重要考点, 依据《3 110 kV 高压配电装置》GB 50060 - 2008、《20 kV 及以下变电所设计规范》 GB 50053-2013、《并联电容器装置设计规 范》GB 50227-2008、《火力发电厂与变电所设计防火规范》 GB 50229-2006、《工业与民 用供配电设计手册》第四版 (上册) 第 3 章等。要求熟练掌握变压器布置、高低压室内开 关柜布置、高压室外配电装置布置、储油设施的要求、配电装置防火的要求。本章中的高压 电气设备布置设计知识点, 还需要配合学习理解《民用建筑电气设计与施工》、《国家电网 公司配电、输变电工程典型设计图册》等书籍中的经典设计示例作为补充。

4) 电缆敷设属于普通考点，依据《电力工程电缆设计规范》GB 50217-2007 等。

## 依据书目:

《供配电系统设计规范》GB 50052-2009

《20 kV 及以下变电所设计规范》 GB 50053-2013

《35 110 kV 变电站设计规范》GB 50059-2011

《3 110 kV 高压配电装置》GB 50060-2008

《低压配电设计规范》GB 50054-2011

《并联电容器装置设计规范》 GB 50227-2008

《火力发电厂与变电所设计防火规范》 GB 50229-2006

《导体和电器选择设计技术规定》 DL/T 5222-2005

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《民用建筑电气设计规范》JGJ 16-2008

《电力工程电缆设计规范》 GB 50217-2007

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《变电站布置设计技术规程》 DL/T 5056-2007

《高压配电装置设计技术规程》 DL/T 5352-2006

《35 220 kV 无人值班变电站设计规范》 DL/T 5103-2012

《国家电网公司输变电工程典型设计》( $10 \mathrm{kV}$ 配电分册)

《国家电网公司输变电工程典型设计》( $35 \mathrm{kV}$ 变电站分册)

《国家电网公司输变电工程典型设计》( $110 \mathrm{kV}$ 变电站分册)

《民用建筑电气设计与施工供电电源》(08D800-2)

《民用建筑电气设计与施工变配电所》(08D800-3)

例题 5-12 5-16: 某企业有 $110 \mathrm{kV}$ 主变电站一座, 设有两台同容量同型号的主变压器, 户外布置, 主变容量为 $50 \mathrm{MV} \cdot \mathrm{A}$, 电压等级为 $110 / 35 / 10 \mathrm{kV}$, 单台变压器油重 $13.5 \mathrm{t}$ 。 $110 \mathrm{kV}$ 设备采用户外敞开式布置, $35 \mathrm{kV} 、 10 \mathrm{kV}$ 采用户内开关柜布置, 主变低压各侧均采用 单母线分段接线方式， $110 \mathrm{kV}$ 为有效接地系统，采用 $35 \mathrm{kV} 、 10 \mathrm{kV}$ 向企业各个用电点供电。 当地海拔为 $800 \mathrm{~m}$ 。请解答下列问题。

5-12: 该变电站室外部分设备平面布置图如图 5-6 所示。变压器储油池按能容纳 100\% 油量设计。指出图中不符合规范要求的有几处, 并说明依据。(供配电 2016 年考题)

(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【B】

解答过程: 依据《3 110 kV 高压配电装置》GB 50060-2008 或《火力发电厂与变电所 设计防火规范》GB 50229-2006。

1) 第 5.5 .3 条 室外单台电气设备的油量在 $1000 \mathrm{~kg}$ 以上时, 应设置储油或挡油设施。 当设置有容纳 $20 \%$ 油量的储油或挡油设施时, 应设置将油排到安全处所的设施, 且不应引 起污染危害。当不能满足上述要求时, 应设置能容纳 $100 \%$ 油量的储油或挡油设施。储油和 挡油设施应大于设备外廓每边各 $1000 \mathrm{~mm}$, 四周应高出地面 $100 \mathrm{~mm}$ 。图中(1)处 1 号、2 号变 压器储油池应大于设备外廓每边各 $1000 \mathrm{~mm}$, 图中右侧只有 $900 \mathrm{~mm}$, 错。
2) 第 5.5 .5 条 油量为 $2500 \mathrm{~kg}$ 及以上的室外油浸变压器之间的防火间距不能满足 GB 50060-2008 中表 5.5.4 的要求时, 应设置防火墙。防火墙的耐火极限不宜小于 $4 \mathrm{~h} 。$ 防火墙 的高度应高于变压器油枕, 其长度应大于变压器储油池两侧各 $1000 \mathrm{~mm}$ 。图中(2)处已经按照 规范设置防火墙, 防火墙长度应大于储油池两侧 $1000 \mathrm{~mm}$, 但图中(2)处防火墙两边大于储油 池两侧只有 $500 \mathrm{~mm}$ ，错。

第 $1 、 2$ 条按照各一处计算, 选 $\mathrm{B}$ 。

## 【知识点解析】

蓄油设施的要求:

1) 室内单台电气设备的油量在 $100 \mathrm{~kg}$ 以上时, 应设置储油设施或挡油设施。挡油设施的 容积应按容纳 $20 \%$ 油量设计, 并应有将事故油排至安全处的设施; 当不能满足上述要求时, 应 设置能容纳 $100 \%$ 油量的储油设施。排油管的内径不应小于 $150 \mathrm{~m}$, 管口应加装铁栅滤网。 2) 室外单台电气设备的油量在 $1000 \mathrm{~kg}$ 以上时, 应设置储油或挡油设施, 容纳 $20 \%$ 油量 的储油不能满足上述要求时, 应设置能容纳 $100 \%$ 油量的储油或挡油设施。储油和挡油设施应 大于设备外廓每边各 $1000 \mathrm{~mm}$, 四周应高出地面 $100 \mathrm{~mm}$ 。储油设施内应铺设卵石层, 卵石层厚 度不应小于 $250 \mathrm{~mm}$, 卵石直径为 $50 \sim 80 \mathrm{~mm}$ 。当设置有油水分离措施的总事故储油池时, 储油 池容量宜按最大一个油箱容量的 $60 \%$ 确定。储油或挡油设施应大于变压器外廓每边各 $1 \mathrm{~m}$ 。
2) 高层建筑物的裙房和多层建筑物内的附设变电所及车间内变电所的油浸变压器室, 应设置容量为 $100 \%$ 变压器油量的储油池。
3) 当设置容量不低于 $20 \%$ 变压器油量的挡油池时, 应有能将油排到安全场所的设施。 位于下列场所的油浸变压器室, 应设置容量为 $100 \%$ 变压器油量的储油池或挡油设施:

(1) 容易沉积可燃粉尘、可燃纤维的场所。

(2) 附近有粮、棉及其他易燃物大量集中的露天场所。

(3) 油浸变压器室下面有地下室。

5) 地下变电站的变压器应设置能存储最大一台变压器油量的事故储油池。
6) 油浸集合式并联电容器, 应设置储油池或挡油墙。电容器的浸渍剂和冷却油不得污 染周围环境和地下水。

5-13: 该变电站 $35 \mathrm{kV} 、 10 \mathrm{kV}$ 配电室平面布置系统图如图 5-7 所示, 穿墙套管采用水 平排列, $35 \mathrm{kV}$ 和 $10 \mathrm{kV}$ 配电设备全部采用移开式交流金属封闭式开关设备, 柜前操作, 柜 后维护。 $35 \mathrm{kV}$ 和 $10 \mathrm{kV}$ 手车长分别为 $1500 \mathrm{~mm}$ 和 $750 \mathrm{~mm}$ 。指出图中有几处不满足规范要求, 并说明依据。(供配电 2016 年考题)

(A) 3 处
(B) 4 处
(C) 5 处
(D) 6 处

答案:【A】

解答过程: 依据《3 110 kV 高压配电装置》GB 50060-2008。

(1) $35 \mathrm{kV}$ 配电室

1）第 7.1.1 条 长度大于 $7000 \mathrm{~mm}$ 的配电装置室, 应设置 2 个出口。长度大于 $60000 \mathrm{~mm}$ 的 配电装置室, 宜设置 3 个出口; 当配电装置室有楼层时, 一个出口可设置在通往室外楼梯的 平台处。图中(1)处应设置一个出口, 错误。

2）第 5.4.4 条 室内配电装置采用金属封闭开关设备时, 室内各种通道的最小宽度 (净距), 宜符合表 5-3 的规定。

表 5-3 配电装置室内各种通道的最小宽度 (净距)

(单位: $\mathrm{mm}$ )

| 通道分类 | 维护通道 | 操作通道 |  |
| :---: | :---: | :---: | :---: |
|  |  | 固定式 | 移开式 |
| 设置单列布置时 | 800 | 1500 | 单车长 +1200 |
| 设备双列布置时 | 1000 | 2000 | 双车长 +900 |

注: 1. 通道宽度在建筑物的墙柱个别凸出处, 可缩小 $200 \mathrm{~mm}$ 。

2. 移开式开关柜不需进行就地检修时，其通道宽度可适当减小。
3. 固定式开关柜靠墙布置时, 柜背离墙距离宜取 $50 \mathrm{~mm}$ 。
4. 当采用 $35 \mathrm{kV}$ 开关柜时, 柜后通道不宜小于 $1000 \mathrm{~mm}$ 。

图中(2)处采用 $35 \mathrm{kV}$ 开关柜时柜后维护通道宽度 $800 \mathrm{~mm}$, 错。图中(3)处单车长 $+1200 \mathrm{~mm}=$ $2700 \mathrm{~mm}$ ，小于 $4200 \mathrm{~mm}$, 正确。

依据《20 kV 及以下变电所设计规范》GB 50053-2013。

(2) $10 \mathrm{kV}$ 配电室

1) 第 6.2 .2 条 变压器室、配电室、电容器室的门应向外开启。相邻配电室之间有门 时，应采用不燃材料制作的双向弹簧门。图中(4)处门应向外开启，错误。
2) 第 4.2 .7 条 高压配电室内成排布置的高压配电装置, 其各种通道的最小宽度, 应 符合表 5-4 的规定。

表 5-4 高压配电室内各种通道的最小宽度 (单位: $\mathrm{mm}$ )

| 开关柜布置方式 | 柜后维护通道 | 柜前操作通道 |  |
| :---: | :---: | :---: | :---: |
|  |  | 固定式开关柜 | 移开式开关柜 |
| 单排布置 | 800 | 1500 | 度 +1200 |
| 双排面对面布置 | 800 | 2000 | 单车长度 +900 |
| 双排背对背布置 | 1000 | 1500 | 1200 |

注：1. 固定式开关柜为靠墙布置时, 柜后与墙净距应大于 $50 \mathrm{~mm}$, 侧面与墙净距宜大于 $200 \mathrm{~mm}$ 。

2. 通道宽度在建筑物的墙面有柱类局部凸出时, 凸出部位的通道宽度可减少 $200 \mathrm{~mm}$ 。
3. 当开关柜侧面需设置通道时, 通道宽度不应小于 $800 \mathrm{~mm}$ 。
4. 对全绝缘密封式成套配电装置, 可根据厂家安装使用说明书减少通道宽度。

图中5单车长 $+1200 \mathrm{~mm}=1950 \mathrm{~mm}$, 小于 $2800 \mathrm{~mm}$, 柜后通道也符合要求, 正确。 共计 3 处错误, 选 $\mathrm{A}$ 。

5-14: 该变电站设计为独立场地, 四周有实体围墙, 场地内室外布置的全部电气设备 不单独设置固定遮栏, 变压器储油池按照 $100 \%$ 油量设计, 室外部分设备立面布置图如 图 5-8所示。在变压器外轮廓投影到 $35 \mathrm{kV}$ 配电室、10 kV 配电室以及办公辅助室外墙各侧 向外 $3000 \mathrm{~mm}$ 范围内有窗户。确定图中 $L_{1} 、 L_{2} 、 L_{3}$ 的最小尺寸 $(\mathrm{mm})$, 并说明依据。（供配 电 2016 年考题)

(A) $2500,100,10000$
(B) $2500,100,8000$
(C) $3400,0,10000$
(D) $3400,100,8000$

答案:【A】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

$L_{1}$ 的最小尺寸 $(\mathrm{mm})$ : 图 5.1.2-3 中 $L_{1}$ 的最小尺寸为 $\geqslant 2500 \mathrm{~mm}$ 。

$L_{2}$ 的最小尺寸 $(\mathrm{mm})$ : 第 5.5 .3 条中变压器储油池按照 $100 \%$ 油量设计时储油和挡油设 施四周应高出地面 $100 \mathrm{~mm}$ ，即 $L_{2}$ 的最小尺寸 $(\mathrm{mm})$ 为 $100 \mathrm{~mm}$ 。

$L_{3}$ 的最小尺寸 $(\mathrm{mm})$ ：第 7.1.11 条中因为在变压器外轮廓投影到 $35 \mathrm{kV}$ 配电室、 $10 \mathrm{kV}$ 配电室以及办公辅助室外墙各侧向外 $3000 \mathrm{~mm}$ 范围内有窗户，所以 $L_{3}$ 的最小尺寸不宜小于 $10000 \mathrm{~mm}$ 。

5-15: 该变电站内除主变压器外无其他有油设备, 根据规划在变电站内设置有油水分 离设施的总事故储油池。当主变压器的储油池容量均为变压器油重的 $40 \%$ 时, 总事故储油 池的储油量最小值为下列哪项数值? (供配电 2016 年考题)
(A) $16.2 \mathrm{t}$
(B) $10.8 \mathrm{t}$
(C) $8.1 \mathrm{t}$
(D) $5.4 \mathrm{t}$

答案:【C】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

第 5.5.3 条 当设置有油水分离措施的总事故储油池时, 储油池容量宜按最大一个油箱 容量的 $60 \%$ 确定。

总事故储油池容量宜为最大油箱容量 $60 \%$ ，即 $13.5 \mathrm{t} \times 60 \%=8.1 \mathrm{t}$ 。

5-16: 若该变电所地处海拔高度为 $1500 \mathrm{~m}$, 变电所内安装了 $10 / 0.4 \mathrm{kV}$ 干式变压器、低 压配电开关柜等设备。变压器与低压柜之间用裸母线连接, 在裸母线周围设用栅栏。那么, 配电室通道上方裸带电母线栅栏底部距地面的高度和用钥匙打开的栅栏到带电母线的最小安 全净距为下列哪组数值?（供配电 2016 年考题改编）
(A) $1700 \mathrm{~mm}, 800 \mathrm{~mm}$
(B) $1700 \mathrm{~mm}, 801 \mathrm{~mm}$
(C) $2200 \mathrm{~mm}, 801 \mathrm{~mm}$
(D) $2200 \mathrm{~mm}, 821 \mathrm{~mm}$

答案:【C】

解答过程: 依据《低压配电设计规范》GB 50054-2011。

第 4.2.6 条 配电室通道上方裸带电体采用遮栏或外护物, 遮栏或外护物底部距地面的 高度不应低于 $2.2 \mathrm{~m}$ 。

依据《20 kV 及以下变电所设计规范》GB 50053-2013。

表 4.2. 1 中栅栏到带电低压母线的最小安全净距 $B_{1}$ (裸带电部分至用钥匙或工具才能 打开或拆卸的栅栏) 为 $800 \mathrm{~mm}$ 。

海拔 $1500 \mathrm{~m}$ 修正后: $B_{1}=800 \times\left(20+\frac{1500-1000}{100} \times 1 \%\right) \mathrm{mm}=801 \mathrm{~mm}$

## 【知识点解析】

室内、外配电装置的最小电气安全净距见表 5-5。

表 5-5 室内、外配电装置的最小电气安全净距

(单位: $\mathrm{mm}$ )

| 监控项 目 | 场所 | 额定电压/kV |  |  |  |  |  | 符 号 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | $\leqslant 1$ | 3 | 6 | 10 | 15 | 20 |  |
| 无遮栏裸带电部分至地（楼）面之间 | 室内 | 2500 | 2500 | 2500 | 2500 | 2500 | 2500 | - |
|  | 室外 | 2500 | 2700 | 2700 | 2700 | 2800 | 2800 |  |
| $\begin{array}{l}\text { 裸带电部分至接地部分和不同的裸带电部 } \\ \text { 分之间 }\end{array}$ | 室内 | 20 | 75 | 100 | 125 | 150 | 180 | A |
|  | 室外 | 75 | 200 | 200 | 200 | 300 | 300 |  |
| $\begin{array}{l}\text { 距地面 } 2500 \mathrm{~mm} \text { 以下的遮栏防护等级为 } \\ \mathrm{IP} 2 \mathrm{X} \text { 时, 裸带电部分与遮护物间水平净距 }\end{array}$ | 室内 | 100 | 175 | 200 | 225 | 250 | 280 | B |
|  | 室外 | 175 | 300 | 300 | 300 | 400 | 400 |  |
| $\begin{array}{l}\text { 不同时停电检修的无遮栏裸导体之间的水 } \\ \text { 平距离 }\end{array}$ | 室内 | 1875 | 1875 | 1900 | 1925 | 1950 | 1980 | - |
|  | 室外 | 2000 | 2200 | 2200 | 2200 | 2300 | 2300 |  |
| 裸带电部分至无孔固定遮栏 | 室内 | 50 | 105 | 130 | 155 | - | - | - |
| $\begin{array}{l}\text { 裸带电部分至用钥匙或工具才能打开或拆 } \\ \text { 卸的栅栏 }\end{array}$ | 室内 | 800 | 825 | 850 | 875 | 900 | 930 | $\mathrm{C}$ |
|  | 室外 | 825 | 950 | 950 | 950 | 1050 | 1050 |  |
| 高低压引出线的套管至户外通道地面 | 室外 | 3650 | 4000 | 4000 | 4000 | 4000 | 4000 | - |

注: 1. 海拔高度超过 $1000 \mathrm{~m}$ 时, 表中符号 $\mathrm{A}$ 后的数值应按每升高 $100 \mathrm{~m}$ 增大 $1 \%$ 进行修正, 符号 B、C 后的数值应加 上符号 $\mathrm{A}$ 的修正值。

2. 裸带电部分的遮栏高度不小于 $2.2 \mathrm{~m}$ 。

例题 5-17 5-21: 某企业所在地区海拔高度为 $2300 \mathrm{~m}$, 总变电所设有 $110 / 35 \mathrm{kV}$ 变压 器, 从电网用架空线引来一路 $110 \mathrm{kV}$ 电源, $110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 配电设备均为户外敞开式; 其中 $110 \mathrm{kV}$ 系统为中性点直接接地系统, $35 \mathrm{kV}$ 和 $10 \mathrm{kV}$ 系统为中性点不接地系统。企业设有 $35 \mathrm{kV}$ 分变电所。请解答下列问题。

5-17：总变电所某 $110 \mathrm{kV}$ 间隔接线平、断面图如图 5-9 所示。那么，现场安装的 $110 \mathrm{kV}$ 不 同相的裸导体之间的安全净距不应小于下列哪项数值?（供配电 2013 年考题)

(A) $1000 \mathrm{~mm}$
(B) $1100 \mathrm{~mm}$
(C) $1130 \mathrm{~mm}$
(D) $1149 \mathrm{~mm}$

答案:【C】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008 第5.1.1 条。

$110 \mathrm{kV}$ 不同相的裸导体之间 ( $110 \mathrm{kV}$ 系统为中性点直接接地系统), 查表 5.1.1 中对应 $A_{2}$ 值，按照注 2 修正计算如下:

$$
A_{2}=1000 \times\left(1+\frac{2300-1000}{100} \times 1 \%\right) \mathrm{mm}=1130 \mathrm{~mm}
$$

## 【知识点解析】

(1) 室外安全净距

$A$ 值是基本带电距离。 $110 \mathrm{kV}$ 及以下配电装置的 $A$ 值采用惯用法确定。隔离开关和断路 器等开断电器的断口两侧引线带电部分之间, 应满足 $A_{2}$ 值的要求。

$B_{1}$ 值是指带电部分至栅栏的距离和可移动设备在移动中至无遮栏带电部分的净距, $B_{1}=A_{1}+750 \mathrm{~mm}$; 带电作业时, 不同相或交叉的不同回路带电部分之间, 其 $B_{1}=A_{2}+$ $750 \mathrm{~mm}_{\circ}$

$B_{2}$ 值是指带电部分至网状遮栏的净距, $B_{2}=A_{1}+70 \mathrm{~mm}+30 \mathrm{~mm}$ 。

$C$ 值是保证人举手时, 手与带电裸导体之间的净距不小于 $A_{1}$ 值, $C=A_{1}+2300 \mathrm{~mm}+$ $200 \mathrm{~mm}$ 。

$D$ 值是保证配电装置检修时, 人和带电裸导体之间净距不小于 $A_{1}$ 值, $D=A_{1}+1800 \mathrm{~mm}+$ $200 \mathrm{~mm}_{\circ}$

(2) 室内安全净距

$A$ 值: $110 \mathrm{kV}$ 及以下室内配电装置的 $A$ 值普遍比室外 $A$ 值小 $50 \sim 100 \mathrm{~mm}$ 。

$B_{2}$ 值是指带电部分至网状遮栏的净距, $B_{2}=A_{1}+30 \mathrm{~mm}+70 \mathrm{~mm}$; 若为板状遮栏, 则因运 行人员手指无法伸入，只需考虑施工误差 $30 \mathrm{~mm}$, 故此时 $B_{2}=A_{1}+30 \mathrm{~mm}$ 。

$C$ 值: $35 \sim 110 \mathrm{kV}$ 栏目中 $C$ 值的含义与室外相同, 考虑到室内条件比室外为好, $20 \mathrm{kV}$ 及以下 $C$ 值取 $2500 \mathrm{~mm}, 35 \mathrm{kV}$ 及以上 $C=A_{1}+2300 \mathrm{~mm}$ 。 $D$ 值的含义与室外相同, 考虑室内条件比室外为好, 无须再增加裕度, 因此 $D=A_{1}+$ $1800 \mathrm{~mm}_{\circ}$

$E$ 值指由出线套管中心线至室外通道路面的净距, 考虑人站在载重汽车车厢中举手高度 不大于 $3500 \mathrm{~mm}$, 因此将 $E$ 值定为在 $35 \mathrm{kV}$ 及以下时为 $4000 \mathrm{~mm}, 66 \mathrm{kV}$ 为 $4500 \mathrm{~mm}, 110 \mathrm{kV}$ 为 $5000 \mathrm{~mm}$ 。

(3) 室内和室外安全净距 $A$ 值海拔修正公式

$$
A_{1}^{\prime}=A_{1}[1+0.1(H-1)]
$$

式中, $A_{1}$ 为基本带电距离, 室外配电装置的安全净距可从表 5-6 中查到; $H$ 为安装点海拔高 度 $(\mathrm{km})$ 。

（4）室外配电装置的安全净距

屋外配电装置的安全净距应按图 5-10 图 5-12 校验。

表 5-6 室外配电装置的安全净距

(单位: $\mathrm{mm}$ )

| 类 别 | 适应范围 | 系统标称电压/kV |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | $3 \sim 10$ | $15 \sim 20$ | 35 | 66 | $110 \mathrm{~J}$ | 110 |
| $A_{1}$ | $\begin{array}{l}\text { 1. 带电部分至接地部分之间 } \\ \text { 2. 网状遮栏向上延伸线距地 } 2.5 \mathrm{~m} \text { 处与遮栏上方 } \\ \text { 带电部分之间 }\end{array}$ | 200 | 300 | 400 | 650 | 900 | 1000 |
| $A_{2}$ | $\begin{array}{l}\text { 1. 不同相的带电部分之间 } \\ \text { 2. 断路器和隔离开关的端口两侧引线带电部分之间 }\end{array}$ | 200 | 300 | 400 | 650 | 1000 | 1100 |
| $B_{1}$ | $\begin{array}{l}\text { 1. 设备运输时, 其设备外廓至无遮栏带电部分 } \\ \text { 之间 } \\ \text { 2. 交叉的不同时停电检修的无遮栏带电部分之间 } \\ \text { 3. 栅状遮栏至绝缘体和带电部分之间 } \\ \text { 4. 带电作业时带电部分至接地部分之间 }\end{array}$ | 950 | 1050 | 1150 | 1400 | 1650 | 1750 |
| $B_{2}$ | 网状遮栏至带电部分之间 | 300 | 400 | 500 | 750 | 1000 | 1100 |
| $C$ | $\begin{array}{l}\text { 1. 无遮栏裸导体至地面之间 } \\ \text { 2. 无遮栏裸导体至建筑物、构筑物顶部之间 }\end{array}$ | 2700 | 2800 | 2900 | 3100 | 3400 | 3500 |
| $D$ | $\begin{array}{l}\text { 1. 平行的不同时停电检修的无遮栏带电部分之间 } \\ \text { 2. 带电部分与建筑物、构筑物的边沿部分之间 }\end{array}$ | 2200 | 2300 | 2400 | 2600 | 2900 | 3000 |

注：1.110J 指中性点有效接地系统。

2. 海拔超过 $1000 \mathrm{~m}$ 时, $A$ 值应进行修正。带电作业时, 不同相或交叉的不同回路带电部分之间其 $B_{1}$ 值可在 $A_{2}$ 值上加 $750 \mathrm{~mm}$ 。
3. 本表所列各值不适用于制造厂的成套配电装置。

5-18: 例题 5-17 图 5-9 中, 如果设备运输道路上方的 $110 \mathrm{kV}$ 裸导体最低点距地面高为

注: $a$ 为不同相带电部分之间的距离。

$5000 \mathrm{~mm}$, 则汽车运输设备时, 运输限高应为下列哪项数值? (供配电 2013 年考题)
(A) $1650 \mathrm{~mm}$
(B) $3233 \mathrm{~mm}$
(C) $3350 \mathrm{~mm}$
(D) $3400 \mathrm{~mm}$

答案: 【B】

解答过程: 依据《3 110 kV 高压配电装置》GB 50060-2008 条文说明 第 5.1.1 条。

设备运输设备至无遮栏带电设备距离 ( $110 \mathrm{kV}$ 系统为中性点直接接地系统), 查 表 5.1.1中对应 $B_{1}$ 值，按照注 2 修正计算如下：

$$
B_{1}=\left(1650+900 \times \frac{2300-1000}{100} \times 1 \%\right) \mathrm{mm}=1767 \mathrm{~mm}
$$

汽车运输设备时运输限高为

$$
H=5000 \mathrm{~mm}-B_{1}=(5000-1767) \mathrm{mm}=3233 \mathrm{~mm}
$$

5-19: 企业分变电所布置如图 5-13 所示, 为一级负荷供电。其中一路电源来自总变电 所, 另一路电源来自柴油发电机, 变压器 $\mathrm{T}_{1}$ 为 $35 / 10.5 \mathrm{kV}, 4000 \mathrm{kV} \cdot \mathrm{A}$, 油重 $3100 \mathrm{~kg}$, 高 $3.5 \mathrm{~m}$; 变压器 $\mathrm{T}_{2} / \mathrm{T}_{3}$ 均为 $10 / 0.4 \mathrm{kV}, 1600 \mathrm{kV} \cdot \mathrm{A}$, 油重 $1100 \mathrm{~kg}$, 高 $2.2 \mathrm{~m}$ 。高低压开关柜均 为无油设备同室布置, $10 \mathrm{kV}$ 电力电容器独立布置于一室, 变压器露天布置, 设有 $1.8 \mathrm{~m}$ 高的 固定遮栏。指出变电所布置上有几处不符合规范要求, 并说明理由。(供配电 2013 年考题)

(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【D】

解答过程: 依据《20 kV 及以下变电所设计规范》 GB 50053-2013。

第 4. 2.3 条 当露天或半露天变压器供给一级负荷用电时, 相邻的可燃油油浸变压器的 防火净距不应小于 $5 \mathrm{~m}$ ，图中 $\mathrm{T}_{2} 、 \mathrm{~T}_{3}$ 间距仅为 $2.15 \mathrm{~m}$ ，不符合规范要求。

第4.2.6 条 低压配电装置两个出口间的距离超过 $15 \mathrm{~m}$ 时，应增加出口。(2) (6间低压 柜长度为 $15.58 \mathrm{~m}$, 未增加出口, 不符合规范要求。

第 6.2.2 条 变压器室、配电室、电容器室的门应向外开启。相邻配电室之间有门时, 应采用不燃材料制作的双向弹簧门 $10 \mathrm{kV}$ 电容器室的门应采用双向弹簧门, 图中为向外开 启，不符合规范要求。

依据《并联电容器装置设计规范》GB 50227-2008。

第 9.1 .5 条 并联电容器室的长度超过 $7 \mathrm{~m}$ 时, 应设两个出口。图中只有一个出口, 不 符合规范要求。

综上所述，共计 4 处错误，选 D。

5-20: 若该企业设有 $35 \mathrm{kV}$ 分变电所, 主电源采用 $35 \mathrm{kV}$ 进线, 内设 $35 / 10 \mathrm{kV}$ 及若干 $10 / 0.4 \mathrm{kV}$ 变电所, 高低压共同接地, 则变压所室内 $10 \mathrm{kV}$ 空气绝缘母线桥相间距离最少不 应小于多少?（供配电 2012 年考题改编)
(A) $125 \mathrm{~mm}$
(B) $142 \mathrm{~mm}$
(C) $200 \mathrm{~mm}$
(D) $300 \mathrm{~mm}$

答案:【B】

解答过程: 依据《3 110 kV 高压配电装置》GB 50060-2008。

从表 5.1.4 中查出不同相的带电部分之间 $A_{2}$ 为 $125 \mathrm{~mm}$, 当地海拔高度为 $2300 \mathrm{~m}$, 大于 $1000 \mathrm{~m}$, 需进行海拔修正:

$$
A_{2}^{\prime}=A_{2}[1+0.1 \times(H-1)]=125[1+0.1 \times(2.3-1)] \mathrm{mm}=141.3 \mathrm{~mm} \text {, 取 } 142 \mathrm{~mm}
$$

## 【知识点解析】

1) 室内高压配电装置的安全净距不应小于表 5-7 所列数值。电气设备外绝缘体最低部 位距地小于 $2300 \mathrm{~mm}$ 时, 应装设固定遮栏。

表 5-7 室内配电装置的安全净距 (单位: $\mathrm{mm}$ )

| 类 别 | 适应范围 | 系统标称电压 $/ \mathrm{kV}$ |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | 3 | 6 | 10 | 15 | 20 | 35 | 66 | $110 \mathrm{~J}$ | 110 |
| $A_{1}$ | $\begin{array}{l}\text { 1. 带电部分至接地部分之间 } \\ \text { 2. 网状和板状遮栏向上延伸线距 } \\ \text { 地 } 2300 \mathrm{~mm} \text { 处与遮栏上方带电部分 } \\ \text { 之间 }\end{array}$ | 75 | 100 | 125 | 150 | 180 | 300 | 550 | 850 | 950 |
| $A_{2}$ | $\begin{array}{l}\text { 1. 不同相的带电部分之间 } \\ \text { 2. 断路器和隔离开关的端口两侧 } \\ \text { 引线带电部分之间 }\end{array}$ | 75 | 100 | 125 | 150 | 180 | 300 | 550 | 900 | 1000 |
| $B_{1}$ | $\begin{array}{l}\text { 1. 栅状遮栏至带电部分之间 } \\ \text { 2. 交叉的不同时停电检修的无遮 } \\ \text { 栏带电部分之间 }\end{array}$ | 825 | 850 | 875 | 900 | 930 | 1050 | 1300 | 1600 | 1700 |
| $\mathrm{B}_{2}$ | 网状遮栏至带电部分之间 | 175 | 200 | 225 | 250 | 280 | 400 | 650 | 950 | 1050 |

| 类 别 | 系统标称电压 $/ \mathrm{kV}$ |  |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | 3 | 6 | 10 | 15 | 20 | 35 | 66 | $110 \mathrm{~J}$ | 110 |
| $C$ | 无遮栏裸导体至地 (楼) 面之间 | 2500 | 2500 | 2500 | 2500 | 2500 | 2600 | 2850 | 3150 | 3250 |
| $D$ | $\begin{array}{l}\text { 平行的不同时停电检修的无遮栏裸 } \\ \text { 导体之间 }\end{array}$ | 1875 | 1900 | 1925 | 1950 | 1980 | 2100 | 2350 | 2650 | 2750 |
| $E$ | $\begin{array}{l}\text { 通向室外的出线套管至室外通道的 } \\ \text { 路面 }\end{array}$ | 4000 | 4000 | 4000 | 4000 | 4000 | 4000 | 4500 | 5000 | 5000 |

注：1.110J 指中性点有效接地系统。

2. 海拔超过 $1000 \mathrm{~m}$ 时, $A$ 值应进行修正。当为板状遮栏时, $B_{2}$ 值可在 $A_{1}$ 值上加 $30 \mathrm{~mm}$ 。
3. 通向室外配电装置的出线套管至室外地面的距离, 不应小于表 5-6 中所列室外部分的 $C$ 值。
4. 本表所列各值不适用于制造厂的产品设计。
2) 室内配电装置的安全净距应按图 5-14 和图 5-15 校验。

5-21：该变电所所址的选择和所区的表述中，下列哪一项表述不符合规范要求?（供配 电 2009 年考题)

（A）靠近负荷中心

(B) 所址的选择应与城乡或工矿企业规划相协调，对于变电站的进出线口只需考虑架 空线路的引人和引出的方便

(C) 所址周围环境宜无明显污秽, 如空气污秽时, 所址宜设在污源影响最小处

(D) 变电所内为满足消防要求的主要道路宽度, 应为 $3.5 \mathrm{~m}$, 主要设备运输道路的宽度 可根据运输要求确定, 并应具备回车条件

答案：【B】

解答过程：依据《35 110 kV 变电站设计规范》GB 50059-2011。

第 2. 0.1-3 条 应与城乡或工矿企业规划相协调, 便于架空和电缆线路的引人和引出, 答案 B 错误。

例题 5-22 5-26: 请配合完成某变电站设计方案的图样审核。 5-22: 某 $110 \mathrm{kV}$ 室外变电站的部分场地布置初步设计方案如图 5-16 所示, 变电站的外 围采用 $2 \mathrm{~m}$ 高的实体外墙, 场地内设有消防和运输通道。 $110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 配电装置均选用不 含油电气设备, 室内布置, $110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 配电室靠近变压器一侧均设有通风用窗户和供人 员出人的门。变电站设总事故油池一座, 两台 $110 / 35 \mathrm{kV}$ 主变压器选用油浸变压器, 单台变 压器油重 $6.5 \mathrm{t}$ 。图中标注的尺寸单位均为 $\mathrm{m}$, 均指建 (构) 筑物外缘的净尺寸。请判断该 设计方案有几处不符合的规范要求, 并分别说明理由。(供配电 2017 年考题)

(A) 2 处
(B) 3 处
(C) 4 处
(D) 5 处

答案:【C】

解答过程: 依据《35 110 kV 变电站设计规范》GB 50059-2011。

1) 第 2.0 .5 条 屋外变电站实体围墙不应低于 $2.2 \mathrm{~m}$ 。题干中采用 $2 \mathrm{~m}$ 高的实体外墙, 违反规范规定 1 处。
2) 第 2.0.6 条 变电站内为满足消防要求的主要道路宽度应为 $4.0 \mathrm{~m}$ 。题目图中消防通 道为 $3 \mathrm{~m}$ ，违反规范规定 1 处。

依据《火力发电厂与变电所设计防火规范》GB 50229-2006。

3) 第 6.6 .2 条、第 6.6 .3 条 油量为 $2500 \mathrm{~kg}$ 及以上的屋外 $110 \mathrm{kV}$ 油浸变压器之间的 最小净距为 $8 \mathrm{~m}$ 。题目图中油重 $6.5 \mathrm{t}$, 屋外 $110 \mathrm{kV}$ 主变压器对应距离为 $6 \mathrm{~m}$, 不满足要求, 没有设置防火墙，违反规范规定 1 处。

4) 第 11.1 .4 条 总事故油池距 $110 \mathrm{kV} 、 35 \mathrm{kV}$ 配电室（戊类二类耐火生产建筑）或屋 外 $110 \mathrm{kV}$ 油浸变压器之间的最小净距为 $5 \mathrm{~m} ; 110 \mathrm{kV} 、 35 \mathrm{kV}$ 配电室建筑物与屋外 $110 \mathrm{kV}$ 油 浸变压器的外廓间距不宜小于 $10 \mathrm{~m}$ 。题目中总事故油池距 $35 \mathrm{kV}$ 配电室为 $\sqrt{3^{2}+3.5^{2}} \mathrm{~m}=$ $4.6 \mathrm{~m}$, 总事故油池距屋外 $110 \mathrm{kV}$ 油浸变压器为 $\sqrt{15.5^{2}+8.5^{2}} \mathrm{~m}=17.7 \mathrm{~m} ; 110 \mathrm{kV}$ 和 $35 \mathrm{kV}$ 配 电室与屋外 $110 \mathrm{kV}$ 油浸变压器的外廓间距均为 $12 \mathrm{~m}$ 。总事故油池距 $35 \mathrm{kV}$ 配电室的距离不满 足规范要求, 违反规范规定 1 处。

综上所述，共计 4 处错误。

例题 5-23: 某 110/35 kV 变电站部分设计方案如图 5-17 所示。已知当地海拔高度小于 $1000 \mathrm{~m}, 110 \mathrm{kV}$ 系统为有效接地系统。该变电站为独立场地, 四周有实体围墙, 场地内室外 布置的全部电气设备不单独设置固定遮栏, 变压器储油池按能容纳 $100 \%$ 油量设计。图中标 注的尺寸单位均为 $\mathrm{mm}$ 。请判断该设计方案中共有几处不符合规范的要求, 并分别说明理 由。( 供配电 2017 年考题)

(A) 2 处
(B) 3 处
(C) 4 处
(D) 5 处

答案:【C】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

1) 第 5.5 .3 条当设置能容纳 $100 \%$ 油量的储油或挡油设施时。储油和挡油设施应大 于设备外廓每边各 $1000 \mathrm{~mm}$, 四周应高出地面 $100 \mathrm{~mm}$ 。储油设施内应铺设卵石层, 卵石层厚 度不应小于 $250 \mathrm{~mm}$, 卵石直径为 $50 \sim 80 \mathrm{~mm}$ 。题目图中储油和挡油设施大于设备外廓每边各 $900 \mathrm{~mm}$ ，四周高出地面 $150 \mathrm{~mm}$ ，卵石层厚度为 $240 \mathrm{~mm}$ ，违反规范规定 2 处。
2) 查表 5.1.1 条 $110 \mathrm{~J}$ 中的 $C$ 值为 $3400 \mathrm{~mm}$, 海拔高度小于 $1000 \mathrm{~m}$ 无须修正。题目图 中隔离开关的安全净距 $C$ 值为 $3300 \mathrm{~mm}$, 违反规范规定 1 处。
3) 查表 5.1.1 条 $35 \mathrm{kV}$ 中的 $B_{1}$ 值为 $1150 \mathrm{~mm}$, 海拔高度小于 $1000 \mathrm{~m}$ 无须修正。题目图 中变压器 $35 \mathrm{kV}$ 低压套管的安全净距 $B_{1}$ 值为 $1300 \mathrm{~mm}$, 正确。 4）第 5.4 .7 条 $66 \sim 110 \mathrm{kV}$ 屋外配电装置, 其周围宜设置高度不低于 $1500 \mathrm{~mm}$ 的围栏, 并应在围栏醒目地方设置警示牌。题干中该 $110 \mathrm{kV}$ 变电站为独立场地, 四周有实体围墙, 场地内室外布置的全部电气设备不单独设置固定遮栏, 违反规范规定 1 处。（参考《高压配 电装置设计技术规程》 DL/T 5352-2006 第 8.1.3 条电气设备外绝缘体最低部位距地小于 $2500 \mathrm{~mm}$ 时, 应装设固定遮栏)。

综上所述, 共计错误 4 处。

5-24: 某变电站 $35 \mathrm{kV}$ 配电室如图 5-18 所示。 $35 \mathrm{kV}$ 母线经穿墙套管室内后沿母线支架 敷设, 配电室内沿垂直于母线支架方向设计两列照明灯具, 照明线路沿屋顶结构明敷。 $35 \mathrm{kV}$ 设备选用手车式开关柜，车长 $950 \mathrm{~mm}$ 。图中标注的尺寸单位均为 $\mathrm{mm}$, 请判断该设计 方案中共有几处不符合规范的要求, 并分别说明理由。(供配电 2017 年考题)

(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【B】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

1）查表 5.1.1 条中对应安全净距: $35 \mathrm{kV}$ 中的室外穿墙套管至路面 $E$ 值为 $4000 \mathrm{~mm}$, 无 遮拦裸导体至地面之间 $C$ 值为 $2600 \mathrm{~mm}$, 母线支持绝缘子桥架至地面之间 $\geqslant 2300 \mathrm{~mm}$ 。题目 图中室外穿墙套管至路面 $E$ 值为 $4000 \mathrm{~mm}$, 无遮拦裸导体至地面之间为 $3100 \mathrm{~mm}$, 母线支持 绝缘子桥架至地面之间为 $2700 \mathrm{~mm}$ ，均满足规范要求 (无须考虑海拔修正)。

2) 第 5.1 .7 条 屋内配电装置裸露的带电部分上面不应有明敷的照明、动力线路或管 线跨越。题干中配电室内沿垂直于母线支架方向设计两列照明灯具, 照明线路沿屋顶结构明 敷，违反规范规定 1 处。 3) 第 5.4.4 条 当采用 $35 \mathrm{kV}$ 移动式开关柜时, 操作通道为单车长 $+1200 \mathrm{~mm}=(950+$ $1200) \mathrm{mm}=2150 \mathrm{~mm}$, 柜后通道不宜小于 $1000 \mathrm{~mm}$ 。题目图中操作通道为 $2100 \mathrm{~mm}$, 柜后通道 为 $1000 \mathrm{~mm}$, 违反规范规定 1 处。
3) 第 5.4.11 条 屋外裸导体母线桥, 当外物有可能落在母线上时, 应根据具体情况采 取防护措施。题目图中屋外为架空裸导线引人，未采用裸导体母线桥。
4) 第 7.1.5 条配电装置室可开固定窗采光, 并应采取防止玻璃破碎时小动物进人的措 施。题目图中未说明窗户是固定式，无法判定。

依据《20 kV 及以下变电所设计规范》GB 50053-2013。

6) 第 6. 4.3 条在变压器、配电装置和裸导体的正上方不应布置灯具。当在变压器室和 配电室内裸导体上方布置灯具时, 灯具与裸导体的水平净距不应小于 $1.0 \mathrm{~m}$, 灯具不得采用 吊链和软线吊装。题目图中配电装置和裸导体的正上方布置灯具, 并且使用灯具采用吊链和 软线吊装，违反规范规定 1 处。但是变电站为 $35 \mathrm{kV}$ 配电室，超出了 GB 50053-2013 规范 的适用范围。

综上所述，已确定错误共计 2 处。

5-25: 某 $10 \mathrm{kV}$ 变电所的部分布置图如图 5-19 所示。图中 $10 \mathrm{kV}$ 配电柜选用柜前操作、 柜前柜后维护结构的移动式开关柜, 手车长度为 $650 \mathrm{~mm}, 10 \mathrm{kV}$ 油浸变压器额定容量为 $800 \mathrm{kV} \cdot \mathrm{A}$, 油重 $380 \mathrm{~kg}$, 不考虑变压器在室内检修。挂墙式配电箱为本变电所内的照明、 通风等小型 $380 / 220 \mathrm{~V}$ 用电设备供电, 并在配电箱前面板实施操作。10 kV 配电柜和挂墙式 配电箱的防护等级不低于 IP3X。图中标注的尺寸单位均为 $\mathrm{mm}$, 请判断该设计方案中共有几 处不符合规范的要求, 并分别说明理由。(供配电 2017 年考题)

(A) 2 处
(B) 3 处
(C) 4 处
(D) 5 处

答案:【B】

解答过程: 依据《 $20 \mathrm{kV}$ 及以下变电所设计规范》 GB 50053-2013。 1) 第 4. 2.7 条 表 4.2.7 中, 单排移动式开关柜, 柜前操作通道为单手车长度 $+1200 \mathrm{~mm}=$ $(650+1200) \mathrm{mm}=1850 \mathrm{~mm}$, 柜后维护通道和柜侧面通道不应小于 $800 \mathrm{~mm}$ 。题目图中柜前操作 通道为 $3400 \mathrm{~mm}$ ，柜后维护通道为 $100 \mathrm{~mm}$, 柜侧面通道为 $1000 \mathrm{~mm}$ ，违反规范规定 1 处。

2) 第 6.2 .2 条变压器室、配电室、电容器室的门应向外开启。相邻配电室之间有门 时, 应采用不燃材料制作的双向弹簧门。题目图中 $10 \mathrm{kV}$ 配电室、变压器门向外开启, 相邻 低压配电室为双向开启，符合规范规定。
3) 表 4.2.4 中, $800 \mathrm{kV} \cdot \mathrm{A}$ 油浸变压器外廓与变压器室的最小净距中, 与墙壁为 $600 \mathrm{~mm}$, 与门为 $1000 \mathrm{~mm}$ 。题目图中油浸变压器外廓与变压器室的最小净距中, 与墙壁为 $600 \mathrm{~mm}$ ，与门为 $600 \mathrm{~mm}$ ，违反规范规定 1 处。
4) 第 4. 1.4 条 值班室应与配电室直通或经过通道相通, 且值班室应有直接通向室外或 通向变电所外走道的门。题目图中低压配电室有工作台, 可认为兼作值班室使用, 低压配电 室没有直接通向室外或通向变电所外走道的门, 违反规范规定 1 处。因为题目中未直接说明 低压配电室兼作值班室，错误无法确定。

依据《低压配电设计规范》GB 50054-2011。

5) 第 4.2.5 条 挂墙式配电箱防护等级不低于 IP2X 级、挂墙式配电箱的箱前操作通道 宽度不宜小于 $1 \mathrm{~m}$ 。题目中挂墙式配电箱的箱前操作通道宽度为 $800 \mathrm{~mm}$, 防护等级为 IP $3 X$ 级，违反规范规定 1 处。

综上所述，已确定错误共计 3 处。

5-26: 某 $10 / 0.4 \mathrm{kV}$ 变电所需要布置 15 台低压抽屉式配电柜，柜前柜后操作，配电柜的 外形尺寸为 $800 \mathrm{~mm}$ (宽) $\times 800 \mathrm{~mm}$ (深) $\times 2200 \mathrm{~mm}$ (高)。在不考虑房间受限且均采用直线布 置时, 请画出草图并计算确定采用下列哪种方式布置时所占用的房间面积最小。注: 若配电柜 柜后和柜侧可以靠墙安装时，距离分别按 $60 \mathrm{~mm}$ 和 $300 \mathrm{~mm}$ 计算。(供配电 2017 年考题)
(A) 单排布置
(B) 双排面对面布置
(C) 双排背对背布置
(D) 多排布置（大于两排）

答案:【B 】

解答过程: 依据《低压配电设计规范》GB 50054-2011。

变电所需要布置 15 台低压抽屉式配电柜不考虑房间受限, 查表 4.2.5 中各种布置方案如下:

1) 单排布置。屏前 $1800 \mathrm{~mm}$ 、屏后操作 $1200 \mathrm{~mm}$ 、屏侧 $1000 \mathrm{~mm}, 15$ 个低压屏长度 $12 \mathrm{~m}$, 设置 2 个出口。不考虑墙厚, 配电室长 $14 \mathrm{~m}$ 宽 $3.8 \mathrm{~m}$, 房间面积为 $53.2 \mathrm{~m}^{2}$ (见图 5-20)。

3) 双排背对背布置。屏前 $1800 \mathrm{~mm}$ 、屏后操作 $2000 \mathrm{~mm}$ 、屏侧 $1000 \mathrm{~mm}, 8$ 个低压屏长 度 $6.4 \mathrm{~m}$, 设置 2 个出口。不考虑墙厚, 配电室长 $8.4 \mathrm{~m}$ 宽 $7.2 \mathrm{~m}$, 房间面积为 $60.48 \mathrm{~m}^{2}$ (见 图 5-22)。

4 ) 多排 (三排) 同向布置。屏间 $2300 \mathrm{~mm}$ 、前排屏前 $1800 \mathrm{~mm}$ 、后排屏后操作 $1200 \mathrm{~mm}$ (参考单排屏后操作距离, 后排屏后维护 $1000 \mathrm{~mm}$ ), 5 个低压屏长度 $4 \mathrm{~m}$, 设置 1 个出口靠 墙屏侧 $300 \mathrm{~mm}$ 。不考虑墙厚，配电室长 $10 \mathrm{~m}$ 宽 $5.3 \mathrm{~m}$ ，房间面积为 $53 \mathrm{~m}^{2}$ (见图 5-23)。

通过多种方案比较后，双排面对面布置房间面积最小。

## 【知识点解析】

1) $20 \mathrm{kV}$ 及以下变电所内高压配电室内成排布置的高压配电装置, 其各种通道的最小宽 度, 应符合表 5-8 的规定。

表 5-8 高压配电室内各种通道的最小宽度 (单位: $\mathrm{mm}$ )

| 开关柜布置方式 | 柜后维护通道 | 柜前操作通道 |  |
| :---: | :---: | :---: | :---: |
|  |  | 固定式开关柜 | 移开式开关柜 |
| 单排布置 | 800 | 1500 | 度 +1200 |
| 双排面对面布置 | 1000 | 2000 | 车长度 +900 |
| 双排背对背布置 | 1500 | 车度 +1200 |  |

注: 1. 固定式开关柜为靠墙布置时, 柜后与墙净距应大于 $50 \mathrm{~mm}$, 侧面与墙净距宜大于 $200 \mathrm{~mm}$ 。

2. 通道宽度在建筑物的墙面有柱类局部凸出时, 凸出部位的通道宽度可减少 $200 \mathrm{~mm}$ 。
3. 当开关柜侧面需设置通道时, 通道宽度不应小于 $800 \mathrm{~mm}$ 。
4. 对全绝缘密封式成套配电装置, 可根据厂家安装使用说明书减少通道宽度。

$20 \mathrm{kV}$ 及以下油浸变压器外廓与变压器室墙壁和门的最小净距, 应符合表 5-9 的规定。

表 5-9 油浸变压器外廓与变压器室墙壁和门的最小净距 (单位： $\mathrm{mm}$ )

| 变压器容量 $/ \mathrm{kV} \cdot \mathrm{A}$ | $100 \sim 1000$ | $\geqslant 1250$ |
| :---: | :---: | :---: |
| 变压器外廓与后壁、侧壁 | 600 | 800 |
| 变压器外廓与门 | 800 | 1000 |

注: 不考虑室内油浸变压器的就地检修。

2) 低压配电室内成排布置的配电屏通道最小宽度应符合表 5-10的规定。

表 5-10 成排布置的配电屏道最小宽度

注：1. 受限制时是指受到建筑平面的限制、通道内有柱等局部凸出物的限制。

2. 屏后操作通道是指需在屏后操作运行中的开关设备的通道, 多排同向布置时屏后操作通道宜参照单排布置时 的距离。
3. 背靠背布置时屏前通道宽度可按本表中双排背对背布置的屏前尺寸确定。
4. 控制屏、控制柜、落地式动力配电箱前后的通道最小宽度可按本表确定。
5. 挂墙式配电箱的箱前操作通道宽度，不宜小于 $1 \mathrm{~m}$ 。

例题 5-27 5-31: 某企业的 $35 \mathrm{kV}$ 变电所， $35 \mathrm{kV}$ 配电装置选用移开式交流金属封闭开 关柜，室内单层布置， $10 \mathrm{kV}$ 配电装置采用移开式交流金属封闭开关柜，室内单层布置，变 压器布置在室外，平面布置示意图如图 5-24 所示。请回答下列问题。

5-27: 如果 $10 \mathrm{kV}$ 及 $35 \mathrm{kV}$ 配电室是耐火等级为二级的建筑, 下列关于变电所建筑物及 设备的防火间距的要求中哪一项表述是正确的? (供配电 2011 年考题)

(A) $10 \mathrm{kV}$ 配电室面对变压器的墙在设备总高加 $3 \mathrm{~m}$ 及两侧各 $3 \mathrm{~m}$ 的范围内不设门窗不 开孔洞时，则该墙与变压器之间的防火净距可不受限制

(B) $10 \mathrm{kV}$ 配电室面对变压器的墙在设备总高加 $3 \mathrm{~m}$ 及两侧各 $3 \mathrm{~m}$ 的范围内不开一般门 窗，但设有防火门时，则该墙与变压器之间的防火净距应大于或等于 $5 \mathrm{~m}$

(C) 两台变压器之间的最小防火净距应为 $3 \mathrm{~m}$

(D) 所内生活建筑与油浸变压器之间的最小防火净距, 当最大单台油浸变压器的油量 为 $5 \sim 10 \mathrm{t}$ 时, 对二级耐火建筑的防火间距最小为 $20 \mathrm{~m}$

答案:【B】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

第 7.1.11 条 建筑物与户外油浸变压器的外廓间距不宜小于 $10000 \mathrm{~mm}$; 当其间距小 于 $10000 \mathrm{~mm}$, 且在 $5000 \mathrm{~mm}$ 以内时, 在变压器外轮廓投影范围外侧各 $3000 \mathrm{~mm}$ 内的室内 配电装置楼、主控制楼及网络控制楼面向油浸变压器的外墙不应开设门、窗和通风孔; 当其间距在 $5000 \sim 10000 \mathrm{~mm}$ 时, 在上述外墙上可设甲级防火门。上述答案中只有 $\mathrm{B}$ 正确。

5-28: 如图 5-24 所示, $10 \mathrm{kV}$ 配电室墙无凸出物, 开关柜的深度为 $1500 \mathrm{~mm}$, 则 $10 \mathrm{kV}$ 配电室室内最小净宽为下列哪一项? (供配电 2011 年考题)
(A) $5500 \mathrm{~mm}+$ 双车长
(B) $5900 \mathrm{~mm}+$ 双车长
(C) $6200 \mathrm{~mm}+$ 单车长
(D) $7000 \mathrm{~mm}$

答案:【A】

解答过程: 依据《20 kV 及以下变电所设计规范》 GB 50053-2013 第 4.2. 7 条。

$10 \mathrm{kV}$ 配电室为双排面对面移开式交流金属封闭开关柜布置，按表 4.2.7 中计算 $10 \mathrm{kV}$ 配电室内最小净宽:

$$
W_{\text {min }}=800 \mathrm{~mm} \times 2+\text { 双车长 }+900 \mathrm{~mm}+1500 \mathrm{~mm} \times 2=5500 \mathrm{~mm}+\text { 双车长 }
$$

5-29: 如图 5-14 所示, $35 \mathrm{kV}$ 配电室墙无凸出物, 手车开关柜的深度为 $2800 \mathrm{~mm}$, 则 $35 \mathrm{kV}$ 配电室室内最小净宽为下列哪一项? (供配电 2011 年考题)
(A) $4700 \mathrm{~mm}+$ 双车长
(B) $4800 \mathrm{~mm}+$ 单车长
(C) $5000 \mathrm{~mm}+$ 单车长
(D) $5100 \mathrm{~mm}$

答案:【C】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008 第 5.4.4 条。

$35 \mathrm{kV}$ 配电室为单列移开式交流金属封闭开关柜布置, 按表 5.4 .4 中计算 $35 \mathrm{kV}$ 配电室 内最小净宽:

$$
W_{\min }=1000 \mathrm{~mm}+\text { 单车长 }+1200 \mathrm{~mm}+2800 \mathrm{~mm}=5000 \mathrm{~mm}+\text { 单车长 }
$$

5-30: 如果 $10 \mathrm{kV}$ 配电室墙无凸出物, 第一排高压开关柜共有 21 台, 其中有三台开关柜 宽度为 $1000 \mathrm{~mm}$, 其余为 $800 \mathrm{~mm}$, 第二排高压开关柜共有 20 台, 其宽度均为 $800 \mathrm{~mm}$, 中间维 护通道为 $1000 \mathrm{~mm}$ 。则 $10 \mathrm{kV}$ 配电室的最小长度为下列哪一项数值? (供配电 2011 年考题)
(A) $19400 \mathrm{~mm}$
(B) $18000 \mathrm{~mm}$
(C ) $18400 \mathrm{~mm}$
(D) $17600 \mathrm{~mm}$

答案:【A】

解答过程: 依据《20 kV 及以下变电所设计规范》 GB 50053-2013 第 4.2. 7 条。

$10 \mathrm{kV}$ 配电室第一排两侧有维护通道, 第二排有三处维护通道, 按表 4.2 .7 中计算 $10 \mathrm{kV}$ 配电室的最小长度为

第一排要求最小宽度 : $L_{\min 1}=1000 \mathrm{~mm} \times 3+800 \mathrm{~mm} \times 18+800 \mathrm{~mm} \times 2=19000 \mathrm{~mm}$

第二排要求最小宽度 : $L_{\min 2}=800 \mathrm{~mm} \times 3+800 \mathrm{~mm} \times 20=18400 \mathrm{~mm}$

综上计算，配电室最小宽度取为 $19400 \mathrm{~mm}$ 。

或者: 依据《3 110 kV 高压配电装置》GB 50060-2008 第 5.4.4 条。

$10 \mathrm{kV}$ 配电室第一排两侧有维护通道，第二排有三处维护通道，按表 5.4.4 中计算 $10 \mathrm{kV}$ 配电室的最小长度为

第一排要求最小宽度 : $L_{\min 1}=1000 \mathrm{~mm} \times 3+800 \mathrm{~mm} \times 18+1000 \mathrm{~mm} \times 2=19400 \mathrm{~mm}$

第二排要求最小宽度: $L_{\min 2}=800 \mathrm{~mm} \times 20+1000 \mathrm{~mm} \times 3=19000 \mathrm{~mm}$

综上计算，配电室最小宽度取为 $19400 \mathrm{~mm}$ 。

注：两个规范中双列开关柜面对面布置时，开关柜侧面维护通道宽度规定有冲突。

5-31：下列关于变压器事故油浸的描述中哪一项是正确的。(供配电 2011 年考题)

（A）室外变压器单个油箱的油量在 $1000 \mathrm{~kg}$ 以上, 应设置能容纳 $100 \%$ 油量的储油池, 或 $10 \%$ 油量的储油池和挡油墙

(B) 室外变压器当设置有油水分离装置的总事故储油池时, 其容量不应小于最小一个 油箱的 $60 \%$ 的油量

(C) 变压器储油池和挡油墙的长、宽尺寸, 可按设备外廓尺寸每边相应大 $1 \mathrm{~m}$ 计算

(D) 变压器储油池的四周, 应高出地面 $100 \mathrm{~mm}$, 储油池内应铺设厚度不小于 $250 \mathrm{~mm}$ 的卵石层，其卵石直径应为 $30 \sim 50 \mathrm{~mm}$

答案:【C】

解答过程：依据《3 110 kV 高压配电装置》GB 50060-2008。

第 5.5.3 条 “室外单台电气设备的油量在 $1000 \mathrm{~kg}$ 以上时, 应设置储油或挡油设施。当 设置有容纳 $20 \%$ 油量的储油或挡油设施时, 应设置将油排到安全处所的设施, 且不应引起 污染危害。当不能满足上述要求时, 应设置能容纳 $100 \%$ 油量的储油或挡油设施。储油和挡 油设施应大于设备外廓每边各 $1000 \mathrm{~mm}$, 四周应高出地面 $100 \mathrm{~mm}$ 。储油设施内应铺设卵石 层, 卵石层厚度不应小于 $250 \mathrm{~mm}$, 卵石直径为 $50 \sim 80 \mathrm{~mm}$ 。当设置有油水分离措施的总事故 储油池时，储油池容量宜按最大一个油箱容量的 $60 \%$ 确定。”对应条款，只有 C 正确。

例题 5-32 5-36: 某企业 $110 \mathrm{kV}$ 变电所, 从电网用 $110 \mathrm{kV}$ 架空线引来一路 $110 \mathrm{kV}$ 电 源, 如图 5-25 所示为 $110 \mathrm{kV}$ 配电装置变压器间隔断面图 (局部), 已知 $110 \mathrm{kV}$ 系统为中性 点有效接地系统, 设有 $110 / 35 \mathrm{kV}$ 变压器, 变压器为油浸式。请回答下列问题。

5-32: 变压器散热器的外轮廓与避雷器之间的安全净距 $L_{1}$ 不应小于下列哪一项数值? (供配电 2008 年考题)
(A ) $900 \mathrm{~mm}$
(B) $1000 \mathrm{~mm}$
(C) $1650 \mathrm{~mm}$
(D) $1750 \mathrm{~mm}$

答案: 【A】

解答过程: 依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。

第 5.1.1 条表 5.1.1 中 $110 \mathrm{~J}$ 带电部分至接地部分之间 $A_{1}$ 值为 $900 \mathrm{~mm}$ (中性点有效接地 系统)。

5-33: 避雷器引上线与配电装置室挑檐之间的安全净距 $L_{2}$ 不应小于下列哪一项数值? (供配电 2008 年考题)
(A ) $1000 \mathrm{~mm}$
(B) $1650 \mathrm{~mm}$
(C) $2900 \mathrm{~mm}$
(D) $3400 \mathrm{~mm}$

答案: 【C】

解答过程: 依据《3 110 kV 高压配电装置设计规范》 GB 50060-2008。

第5.1.1 条表 5.1.1 中 110J 带电部分与建筑物、构筑物的边沿部分之间 $D$ 值为 $2900 \mathrm{~mm}$ 。

5-34: 配电装置室顶部与跨越配电装置室的导线的安全净距 $L_{3}$ 不应小于下列哪一项 数值?
(A) $1000 \mathrm{~mm}$
(B) $1650 \mathrm{~mm}$
(C) $2900 \mathrm{~mm}$
(D) $3400 \mathrm{~mm}$

答案:【D】

解答过程: 依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。

第 5.1.1 条表 5.1.1 中 110J 无遮栏裸导体至建筑物、构筑物顶部之间 $C$ 值为 $3400 \mathrm{~mm}$ 。

5-35: 在配电装置室不采取防火措施的情况下, 变压器与配电装置室之间的防火间距 应为下列哪一项数值? (供配电 2008 年考题)
(A) $5 \mathrm{~m}$
(B) $10 \mathrm{~m}$
(C) $15 \mathrm{~m}$
(D) $20 \mathrm{~m}$

答案:【B】

解答过程：依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。

第 7.1.11 条 建筑物与户外油浸变压器的外廓间距不宜小于 $10000 \mathrm{~mm}$ 。

5-36: 下列关于变电所控制室布置的表述中, 哪一项是正确的?（供配电 2006 年考题）

(A) 控制室应布置在远离高压配电室并靠近楼梯的位置

(B) 控制室内控制屏（台）的排列布置，宜与配电装置的间隔排列次序相对应

(C) 控制室的建筑, 应按变电所的规划容量分期分批建成

(D) 控制室可只设一个出口，且不宜直接通向高压配电室

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 111 页。

3.2.2 节中, 控制室的门不宜直接通向室外, 宜通过走廊或套间。答案 A 错误。控制室 应有两个出口, 出口应靠近主环。答案 D 错误。

依据《35 110 kV 变电站设计规范》GB 50059-2011。

第 3.9.2 条控制屏、柜的排列布置, 宜与配电装置的间隔排列次序相对应。答案 B 正确。

第 3.9.3 条 控制室的建筑，应按变电站的规划容量在第一期工程中一次建成，屏位应 按规划容量确定，并应留有备用屏位的余地。答案 $\mathrm{C}$ 错误。

例题 5-37 5-41：在某市开发区拟建设一座 110/10 kV 变电所, 主变压器布置在室 外, 型号为 SFZ10-20000/110。高压配电装置为室内双层布置: $10 \mathrm{kV}$ 配电室、变压器 间、低压配电室、备件库等均匀布置在一层, 控制室、电容器室布置在二层。请回答下 列问题。

5-37: 图 5-26 所示的 $10 \mathrm{kV}$ 配电室平面布置图中, 有几处不符合规范的要求? 并请逐 条说明正确的做法是什么。图中油浸变压器容量为 $1250 \mathrm{kV} \cdot \mathrm{A}$, 高、低压柜为固定式配电 屏。(注：图中未标注的尺寸不用校验。）（供配电 2006 年考题改编）

(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案: 【C】

解答过程: 依据《20 kV 及以下变电所设计规范》GB 50053-2013。

第 4.2.4 条 油浸变压器容量为 $1250 \mathrm{kV} \cdot \mathrm{A}$, 变压器外廓与变压器室墙壁的最小净距 为 $800 \mathrm{~mm}$ 。变压器室内为 $600 \mathrm{~mm}$, 错一处。

第 4.2.7 条高压配电室内单排布置的 $10 \mathrm{kV}$ 高压配电装置各种通道的最小宽度, 柜后 维护 $800 \mathrm{~mm}$, 柜侧 $800 \mathrm{~mm}$, 无错。

第 6.2.6 条长度大于 $7 \mathrm{~m}$ 的配电室应设两个安全出口, 并宜布置在配电室的两端。高 压配电室长度 $=(850+850+1250+1105+1105) \mathrm{mm}=5160 \mathrm{~mm}$ ，无错。

依据《低压配电设计规范》GB 50054-2011。

第 4. 2.5 条 单排布置的固定式配电屏通道最小宽度, 屏前 $1.5 \mathrm{~m}$, 屏后维护 $1.0 \mathrm{~m}$, 屏 侧 $1.0 \mathrm{~m}$ 。低压配电室屏后维护 $0.8 \mathrm{~m}$, 错一处。

第 4. 3.2 条 配电室长度超过 $7 \mathrm{~m}$ 时, 应设 2 个出口, 并宜布置在配电室两端。高压配 电室长度 $=(4500+1000+1000) \mathrm{mm}=5500 \mathrm{~mm}$, 无错。配电室的门均应向外开启, 但通向高压 配电室的门应为双向开启门, 错一处。

综上所述, 错 3 处, 选 $\mathrm{C}$ 。

5-38: 若该变电所一个电力用户设有若干个 $10 \mathrm{kV}$ 车间变电所，假设用户所处海拔高度 为 $1500 \mathrm{~m}$, 车间 $10 \mathrm{kV}$ 室外配电装置裸带电部分与用工具才能打开的栅栏之间的最小电气安 全净距为下列哪一项? (供配电 2011 年考题)
(A) $875 \mathrm{~mm}$
(B) $950 \mathrm{~mm}$
(C) $952 \mathrm{~mm}$
(D) $960 \mathrm{~mm}$

答案:【D】

解答过程: 依据《 $20 \mathrm{kV}$ 及以下变电所设计规范》 GB 50053-2013。

查表 4.2. $1,10 \mathrm{kV}$ 室外裸带电部分至用钥匙或工具才能打开或拆卸的栅栏为 $950 \mathrm{~mm}$ 。 海拔 $1500 \mathrm{~m}$ 修正:

$$
C=\left(950+200 \frac{1500-1000}{100} \times 1 \%\right) \mathrm{mm}=960 \mathrm{~mm}
$$

5-39: 为实施无功补偿, 在变电所二层设置装有 6 台 GR-1 型 $10 \mathrm{kV}$ 电容器柜的高压电 容器室。关于电容器室的布置, 下列表述中哪一项是错误的? 并说明理由。(供配电 2007 年 考题)

(A) 高压电容器装置宜设置在单独的房间内, 当采用非可燃介质的电容器且电容器组 容量较小时, 可设置在高压配电室内

(B) 成套电容器柜单列布置时, 柜前通道宽度不应小于 $1.5 \mathrm{~m}$; 当双列布置时, 柜面之 间的距离不应小于 $2.0 \mathrm{~m}$

(C) 装配式电容器组单列布置时, 网门与墙的距离不应小于 $1.3 \mathrm{~m}$; 当双列布置时, 网 门之间的距离不应小于 $1.5 \mathrm{~m}$

(D) 当高压电容器室的长度超过 $6 \mathrm{~m}$ 时, 应设两个出口

答案:【D】

解答过程: 依据《 $20 \mathrm{kV}$ 及以下变电所设计规范》 GB 50053-2013。

第 5.3. 1 条高压电容器装置宜设置在单独的房间内, 当采用非可燃介质的电容器且电 容器组容量较小时, 可设置在高压配电室内。答案 A 对。 第 5.3.2 条 装配式电容器组单列布置时, 网门与墙的距离不应小于 $1.3 \mathrm{~m}$; 当双列布 置时，网门之间的距离不应小于 $1.5 \mathrm{~m}$ 。答案 $\mathrm{C}$ 对。

第 5.3.3 条 成套电容器柜单列布置时, 柜前通道宽度不应小于 $1.5 \mathrm{~m}$; 当双列布置时, 柜面之间的距离不应小于 $2.0 \mathrm{~m}$ 。答案 $\mathrm{B}$ 对。

第 6.2.6 条 长度大于 $7 \mathrm{~m}$ 的配电室应设两个安全出口, 并宜布置在配电室的两端。答 案 $\mathrm{D}$ 错。

5-40: 请判断下列设计方案的描述哪几条不符合规范的要求, 并分别说明正确与错误 的原因。(供配电 2017 年考题)

(1) 某企业外降压变电站的变压器的总油量为 $6 \mathrm{t}$, 该变电站与单层三级耐火等级的丙类 仓库的防火间距为 $12 \mathrm{~m}$ 。

(2) 某民用建筑内油浸变压器室位于地面一层, 变压器室下面有地下室, 该变压器室设 置挡油池时, 挡油池的容积可按容纳 $20 \%$ 变压器油量设计, 并有将事故油排到安全场所的 设施。

(3) 某住宅楼与 $10 \mathrm{kV}$ 预装式变电站 (干式) 的防火间距设计为 $2 \mathrm{~m}$ 。

(4) 某民用建筑内柴油发电机房储油间, 其柴油总存储量不大于 $1 \mathrm{~m}^{3}$ 。
(A) 1 条
(B) 2 条
(C) 3 条
(D) 4 条

答案:【C】

解答过程: 依据《建筑设计防火规范》GB 50016-2014。

(1) 表 3.4.1 中, 室外变电站的变压器的总油量为 $6 \mathrm{t}$, 该变电站与单层三级耐火等级的 丙类仓库的防火间距为 $15 \mathrm{~m}$ 。该条错误。

(2) 第 5.2.3 条以及条文说明中, 民用建筑与 $10 \mathrm{kV}$ 及以下的预装式变电站（干式）的 防火间距不应小于 $3 \mathrm{~m}$ 。该条错误。

(3) 第 5.4.13-4 条中, 布置在民用建筑内的柴油发电机房内设置储油间时, 其总储存量 不应大于 $1 \mathrm{~m}^{3}$ 。该条正确。依据《20 kV 及以下变电所设计规范》GB 50053-2013。

(4. 第 6. 1.6 条和第 6.1.7 条中, 建筑物内的附设变电所油浸变压器室下面有地下室, 应设置容量为 $100 \%$ 变压器油量的储油池。该条错误。

共计错误 3 条。

## 【知识点解析】

$20 \mathrm{kV}$ 及以下变电所储油池设置:

1) 高层建筑物的裙房和多层建筑物内的附设变电所及车间内变电所的油浸变压器室, 应设置容量为 $100 \%$ 变压器油量的储油池。
2) 当设置容量不低于 $20 \%$ 变压器油量的挡油池时, 应有能将油排到安全场所的设施。 位于下列场所的油浸变压器室, 应设置容量为 $100 \%$ 变压器油量的储油池或挡油设施:

(1) 容易沉积可燃粉尘、可燃纤维的场所。

(2) 附近有粮、棉及其他易燃物大量集中的露天场所。

(3) 油浸变压器室下面有地下室。

3) 室内单台电气设备的油量在 $100 \mathrm{~kg}$ 以上时, 应设置储油设施或挡油设施。挡油设施 的容积应按容纳 $20 \%$ 油量设计, 并应有将事故油排至安全处的设施; 当不能满足上述要求 时, 应设置能容纳 $100 \%$ 油量的储油设施。 4) 独立变电所、附设变电所、露天或半露天变电所中, 油量大于或等于 $1000 \mathrm{~kg}$ 的油 浸变压器，应设置储油池或挡油池，并应符合第2)条的有关规定。

5-41：若该变电所一个电力用户设有若干 $10 \mathrm{kV}$ 车间变电所，当一级负荷用电由同一 $10 \mathrm{kV}$ 配电所供给时, 下列哪几种做法符合规范的要求? (供配电 2006 年考题)

(A) 母线分段处应设防火隔板或有门洞的隔墙

（B）供给一级负荷用电的两路电缆不应同沟敷设, 当无法分开时, 该电缆沟内的两路 电缆应采用耐火性电缆，且应分别敷设在电缆沟两侧的支架上

（C）供给一级负荷用电的两路电缆不应同沟敷设, 当无法避免时, 允许采用阻燃电缆, 分别敷设在电缆沟一侧不同层的支架上

（D）供给一级负荷用电的两回路电缆应同沟敷设

答案:【A】

解答过程: 依据《20 kV 及以下变电所设计规范》GB 50053-2013。

第 4.1 .7 条 由同一配电所供给一级负荷用电的两回电源线路的配电装置, 当布置在同 一配电室时, 配电装置宜分列布置; 当配电装置并排布置时, 在母线分段处应设置配电装置 的防火隔板或有门洞的隔墙, 答案 A 正确。

第 4.1 .8 条 供给一级负荷用电的两回电源线路的电缆不宜通过同一电缆沟; 当无法分 开时, 应采用阻然电缆, 且应分别敷设在电缆沟或电缆夹层的不同侧的桥（支）架上; 当 敷设在同一侧的桥（支）架上时，应采用防火隔板隔开，答案 B、C、D 错误。

例题 5-42 5-48: 在某市一个重要的 110/10 kV 变电所, 主变压器布置在室外, 高压配 电装置为室内双层布置: $10 \mathrm{kV}$ 配电室、电容器室在一层, 控制室、低压配电室布置在二 层。请回答下列问题。

5-42: $10 \mathrm{kV}$ 配电室、变压器室至低压配电室布置如图 5-27 所示, 若变压器容量为 $1250 \mathrm{kV} \cdot \mathrm{A}$, 在下列选项中选出 $H 、 L 、 M 、 N$ 值, 并写出理由。(发输电 2011 年考题改编)

(A) $H \geqslant 2500 \mathrm{~mm}, L \geqslant 600 \mathrm{~mm}, M \geqslant 600 \mathrm{~mm}, N \geqslant 800 \mathrm{~mm}$

(B) $H \geqslant 2300 \mathrm{~mm}, L \geqslant 600 \mathrm{~mm}, M \geqslant 800 \mathrm{~mm}, N \geqslant 800 \mathrm{~mm}$

(C) $H \geqslant 1900 \mathrm{~mm}, L \geqslant 800 \mathrm{~mm}, M \geqslant 600 \mathrm{~mm}, N \geqslant 1000 \mathrm{~mm}$

(D) $H \geqslant 2300 \mathrm{~mm}, L \geqslant 800 \mathrm{~mm}, M \geqslant 800 \mathrm{~mm}, N \geqslant 1000 \mathrm{~mm}$

答案:【D】

解答过程: 依据《3 110 kV 高压配电装置设计规范》GB 50060-2008 或《20 kV 及以 下变电所设计规范》GB 50053-2013。

$H$ 的最小尺寸 $(\mathrm{mm})$ : 第 5.1 .4 条 室内电气设备外绝缘体最低部位距地最小距离为 $2300 \mathrm{~mm}$ 。

$M 、 L 、 N$ 的最小尺寸 $(\mathrm{mm})$ : 第 5.4 .5 条, 室内 $1250 \mathrm{kV} \cdot \mathrm{A}$ 油浸变压器距后壁侧壁为 $800 \mathrm{~mm}$; 变压器与门之间为 $1000 \mathrm{~mm}$ 。

综上所述, 选 D。

5-43: 若该变电站设置两台容量为 $80 \mathrm{MV} \cdot \mathrm{A}$ 主变, 每台主变压器的油量为 $40 \mathrm{t}$, 变压器 油密度是 $0.84 \mathrm{t} / \mathrm{m}^{3}$, 在设计有油水分离措施的总事故储油池时, 按《火力发电厂与变电站设 计防火规范》GB 50229-2006 的要求, 其容量应选下列哪项数值? (发输电 2014 年考题)
(A) $92.24 \mathrm{~m}^{3}$
(B) $47.62 \mathrm{~m}^{3}$
(C) $28.57 \mathrm{~m}^{3}$
(D) $9.52 \mathrm{~m}^{3}$

答案: 【C】

解答过程: 依据《火力发电厂与变电站设计防火规范》GB 50229-2006。

第 6.6.7 条 当设置有油水分离措施的总事故储油池时, 其容量宜按最大一个油箱容量 的 $60 \%$ 确定, 即

$$
V=\frac{40}{0.84} \times 60 \% \mathrm{~m}^{3}=28.57 \mathrm{~m}^{3}
$$

5-44: 若该变电站在 $10 \mathrm{kV}$ 侧采用单母线接线, 设 置专用的高压电容器室, 安装的电容器组为户内框架装 配式电容器, 并联电容器组安装示意图如图 5-28 所示, 图中 $L_{1} 、 L_{2} 、 L_{3}$ 这三个尺寸哪一组数据是合理的?
(A) $1.0 \mathrm{~m}, 1.2 \mathrm{~m}, 0.1 \mathrm{~m}$
(B) $0.4 \mathrm{~m}, 1.1 \mathrm{~m}, 1.3 \mathrm{~m}$
(C) $0.4 \mathrm{~m}, 1.3 \mathrm{~m}, 1.1 \mathrm{~m}$
(D) $1.3 \mathrm{~m}, 0.4 \mathrm{~m}, 1.1 \mathrm{~m}$

答案: 【A】

解答过程: 依据《并联电容器装置设计规范》 GB 50227-2008。

图中 $L_{1}$ 距离, 查表 8.2.3 中并联电容器组顶部至屋 顶净距为 $1 \mathrm{~m}$ 。

图中 $L_{2}$ 距离, 第 8.2.4 条, 室外或室内布置的并联 电容器组, 应在其四周或一侧设置维护通道, 维护通道 的宽度不宜小于 $1.2 \mathrm{~m}$ 。

图中 $L_{3}$ 距离, 查表 8.2.3 中并联电容器组排间距离为 $0.1 \mathrm{~m}$ 。 综上所述，选 A。

## 【知识点解析】

1) 并联电容器组的安装设计最小尺寸, 宜符合表 5-11的规定。

表 5-11 并联电容器组安装设计最小尺寸 (单位: $\mathrm{mm}$ )

| 名 称 | 电容器 (室外、室内) |  | 电容器底部距地面 |  | $\begin{array}{c}\text { 框 } \\ \text { 屋内台) 架顶部至 }\end{array}$ |
| :---: | :---: | :---: | :---: | :---: | :---: |
|  | 间距 | 排间距离 | 屋外 | 屋内 |  |
| 最小尺寸 | 70 | 100 | 300 | 200 | 1000 |

2) 室外或室内布置的并联电容器组, 应在其四周或一侧设置维护通道, 维护通道的宽 度不宜小于 $1.2 \mathrm{~m}$ 。电容器在框 (台) 架上单排布置时, 框 (台) 架可靠墙布置; 电容器在 框（台）架上双排布置时，框（台）架相互之间或与墙之间，应留出距离设置检修走道， 走道宽度不宜小于 $1 \mathrm{~m}$ 。

注：维护通道指正常运行时可使用的通道；检修走道指在停电后才能使用的走道。

5-45: 某 $110 \mathrm{kV}$ 户外敞开式变电站, 海拔高度为 $400 \mathrm{~m}$, 年最高温度为 $+40^{\circ} \mathrm{C}$, 年最低 温度为 $-25^{\circ} \mathrm{C}$ 。该站主变压器 $35 \mathrm{kV}$ 采用三角形接线, 为中性点不接地系统, 无出线, 仅安 装无功补偿设备, 不设总断路器。若变电站无功补偿设备采用户内安装框架装配式并联电容 器, 如图 5-29 所示, 请分析图中的 $L_{1} 、 L_{2} 、 L_{3}$ 这三个尺寸哪一组数据是合理的? (发输电 2016 年考题改编)
(A) $1.0 \mathrm{~m} 、 0.4 \mathrm{~m} 、 1.3 \mathrm{~m}$
(B) $0.4 \mathrm{~m} 、 1.1 \mathrm{~m}, 1.3 \mathrm{~m}$
(C) $0.4 \mathrm{~m} 、 1.3 \mathrm{~m}, 1.1 \mathrm{~m}$
(D) $1.3 \mathrm{~m} 、 0.4 \mathrm{~m} 、 1.1 \mathrm{~m}$

答案:【A】

解答过程: 依据《并联电容器装置设计规范》GB 50227-2008。

第 8.2.4 条及条文说明，图中 $L_{1} 、 L_{3}$ 距离规定的检修走道为 $1 \mathrm{~m}$ 、维护走道为 $1.2 \mathrm{~m}$ 。

依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。

第 5.1. 4 条表 5.1.4, 图中 $L_{2}$ 距离规定 $B_{2}$ 值为 $0.4 \mathrm{~m}$, 海拔高度为 $400 \mathrm{~m}$, 该值不需要 海拔修正。

综上所述，选 A。

5-46: 某 $110 \mathrm{kV}$ 变电站地处海拔 $1000 \mathrm{~m}$ 以下, 设置一台主变压器, 以变压器-线路组 接线一回出线至 $110 \mathrm{kV}$ 系统, 主变压器为双绕组有载调压电力变压器, 容量为 $125 \mathrm{MV} \cdot \mathrm{A}$, 站内架空导线采用 $L G J-300 / 25,110 \mathrm{kV}$ 配电装置为中型布置, 采用普通敞开式设备, 其变 压器及 $110 \mathrm{kV}$ 配电装置区平面布置图如图 5-30 所示。主变压器进线跨（变压器门构至进线 门构) 长度为 $16.5 \mathrm{~m}$, 变压器及配电装置区土壤电阻率 $\rho=400 \Omega \cdot \mathrm{m}, 35 \mathrm{kV}$ 配电室主变侧 外墙为无门窗的实体防火墙。请在配电装置布置图中找出有几处错误, 并说明理由。(注: 同一类的错误算 1 处) (发输电 2016 年考题改编)

道路

单位: $\mathrm{mm}$

(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【C】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 579 页。

选用出线构架宽度时, 应使出线对构架横梁垂直线的偏角 $\theta$ 不大于下列数值:

$5^{\circ}(35 \mathrm{kV}) ; 20^{\circ}(110 \mathrm{kV}) ; 10^{\circ}(220 \mathrm{kV})$ 。题目图中为 $15^{\circ}$, 正确。

依据《电力工程电气设计手册》 (电气二次部分) 第 65 页。

本题图中电流互感器装设在断路器出线侧, 主要用于线路计量保护, 当用于变压器差动 保护会有误动。应在变压器侧安装电流互感器用于变压器保护, 错 1 处。

依据《导体和电器选择设计技术规定》DL/T 5222-2005。

第 7.5.3 条, 共箱封闭母线主要应用于发电厂厂用高压变压器低压侧到高压厂用配电装 置之间的连接, 本题为变电站, 不宜采用, 错 1 处。

依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014。

第 5.4.8-1 条, 除大坝与厂房紧邻的水力发电厂外, 当土壤电阻率大于 $350 \Omega \cdot \mathrm{m}$ 时, 在变压器门型构架上和在离变压器主接地线小于 $15 \mathrm{~m}$ 的配电装置的构架上, 不得装设避雷 针、避雷线。该站的土壤电阻率 $\rho=400 \Omega \cdot \mathrm{m}$, 在主变构架上装设了避雷针, 错 1 处。

综上所述, 选 $\mathrm{C}_{0}$

5-47: 图 5-31 所示为变电站的断面图, 若该站所处海拔高度在 $1000 \mathrm{~m}$ 以下, 土壤电阻 率为 $1500 \Omega \cdot \mathrm{m}, 110 \mathrm{kV}$ 系统采用中性点有效接地方式, 图中布置上有几处设计错误? 并简 要说明原因。(发输电 2012 年考题)
(A) 1 处
(B) 2 处
(C) 3 处
(D) 4 处

答案:【D】

解答过程：依据《3 110 kV 高压配电装置设计规范》GB 50060-2008。

表 5.1.1 中 $B_{1}$ : 设备运输时, 其设备外廓至无遮栏带电部分之间的距离为, 对 $110 \mathrm{~J}$ 为 $1650 \mathrm{~mm}$, 而图中为 $1400 \mathrm{~mm}$, 错 1 处。

依据《电力工程电气设计手册》 (电气一次部分) 第 71 页。

断路器电流互感器安装位置错误, 不能满足继电保护装置要求, 其应在断路器与进线隔 离开关之间，错 1 处。

依据《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014。

第 5.4. 8 条 当土壤电阻率大于 $350 \Omega \cdot \mathrm{m}$ 时, 在变压器门型架构上和在离变压器主接 地线小于 $15 \mathrm{~m}$ 的配电装置的架构上, 不得装设避雷针、避雷线, 错 1 处。

依据《导体和电器选择设计技术规定》DL/T 5222-2005。

第 7.5.3 条以及条文说明 共箱封闭式母线主要用于单机容量为 $200 \mathrm{MW}$ 及以上的发电 厂的厂用回路，故本处不应采用共箱母线，错 1 处。

综上所述, 共计 4 处, 选 D。

5-48: 变电所内各种地下管道之间的最小净距, 应满足安全、检修安装及工艺的要求, 下列哪项表述符合规范要求? (供配电 2009 年考题改编)

(A) $10 \mathrm{kV}$ 穿管直埋电力电缆与事故排油管的水平净距不小于 $0.1 \mathrm{~m}$

(B) $10 \mathrm{kV}$ 直埋电力电缆与事故排油管的垂直净距不小于 $0.25 \mathrm{~m}$

(C) $10 \mathrm{kV}$ 直埋电力电缆采用隔板分隔与热力管的交叉净距不小于 $0.25 \mathrm{~m}$

(D) $10 \mathrm{kV}$ 明敷电力电缆与热力管的垂直净距不小于 $0.25 \mathrm{~m}$

答案: 【C】

解答过程: 依据《电力工程电缆设计规范》 GB 50217-2007。

查表 5.3.5 中, $10 \mathrm{kV}$ 直埋电力电缆与事故排油管的交叉净距不小于 $0.5 \mathrm{~m}$, 穿管电缆穿 管时不得小于 $0.25 \mathrm{~m}$, 答案 $\mathrm{A} 、 \mathrm{~B}$ 错误; $10 \mathrm{kV}$ 直埋电力电缆采用隔板分隔与热力管的交叉 净距不小于 $0.25 \mathrm{~m}$, 答案 $\mathrm{C}$ 正确。 查 5.1 .7 中, $10 \mathrm{kV}$ 明敷电力电缆与热力管的交叉净距不小于 $0.5 \mathrm{~m}$, 答案 $\mathrm{D}$ 错误。 综上所述, 选 $\mathrm{C}$ 。

## 【知识点解析】

电缆与电缆、管道、道路、构筑物等之间的容许最小距离见表 5-12。

表 5-12 电缆与电缆、管道、道路、构筑物等之间的容许最小距离 (单位: $m$ )

| 电缆直埋敷设时的配置情况 |  | 平行 | 交 叉 |
| :---: | :---: | :---: | :---: |
| 控制电缆之间 |  | - | $0.5^{(1)}$ |
| $\begin{array}{c}\text { 电力电缆之间或与 } \\ \text { 控制电缆之间 }\end{array}$ | $10 \mathrm{kV}$ 及以下电力电缆 | 0.1 | $0.5^{\mathbb{1}}$ |
|  | $10 \mathrm{kV}$ 及以上电力电缆 | $0.25^{2}$ | $0.5^{\mathbb{1}}$ |
| 不同部门使用的电缆 |  | $0.5^{(2)}$ | $0.5^{1}$ |
| 电缆与地下管沟 | 热力管沟 | $2^{3}$ | $0.5^{(1)}$ |
|  | 油管或易 (可) 燃气管道 | 1 | $0.5^{(1)}$ |
|  | 其他管道 | 0.5 | $0.5^{1}$ |
| 电缆与铁路 | 非直流电气化铁路路轨 | 3 | 1.0 |
|  | 直流电气化铁路路轨 | 10 | 1.0 |
| 电缆与建筑物基础 |  | $0.6^{(3)}$ | - |
| 电缆与公路边 |  | $1.0^{3}$ |  |
| 电缆与排水沟 |  | $1.0^{(3)}$ |  |
| 电缆与树木的主干 |  | 0.7 |  |
| 电缆与 $1 \mathrm{kV}$ 以下架空线电杆 |  | $1.0^{3}$ |  |
| 电缆与 $1 \mathrm{kV}$ 以上架空线杆塔基础 |  | 4. $0^{(3)}$ |  |

(1) 用隔板分隔或电缆穿管时不得小于 $0.25 \mathrm{~m}$ 。

(2) 用隔板分隔或电缆穿管时不得小于 $0.1 \mathrm{~m}$ 。

(3) 特殊情况时, 减小值不得小于 $50 \%$ 。

## 第 6 章 短路电流计算

## 【知识点导图】

历年考试中均以实用短路电流计算法为考点, 如图 6-1 所示, 其中标幺值法和有名值 法短路电流计算属于考试重点, 特别是近 3 年标幺值法的近端短路运算曲线法频繁考到, 应 作为重点学习; 有名值法短路计算在去年也重点考到; 短路电流热效应和短路电流峰值需要 结合导体、电器的动稳定和热稳定结合解题, 发输电考试中近 3 年频繁考到; 单相接地电容 电流会结合中性点接地设备选择结合解题，近 3 年频繁考到; 不对称短路电流计算是冷门考 点，但是属于基础知识必须理解。 实用短路电流计算法主要依据《导体和电器选择设计技术规定》DL/T 5222-2005、 《水电工程三相交流系统短路电流计算导则》 NB/T 35043-2014 等规范和《电力工程电气 设计手册》 (电气一次部分) 等手册。

IEC 法短路电流计算原用于对于进出口设备及对外工程, 主要依据《三相交流系统短路 电流计算第 1 部分：电流计算》GB/T 15544. 1-2013（IEC60909-0：2001），《工业与民用 供配电设计手册》第四版（上册）作为重点予以推广，请各位考生予以重视。

## 1 实用短路电流计算法一一标幺值短路计算

## 【知识点说明】

1）标幺值的计算和归算属于重要考点, 依据《工业与民用供配电设计手册》第四版 (上册) 4.6 节、《电力工程电气设计手册》 (电气一次部分) 4.2 节、4. 3 节等, 标幺值计 算属于基础知识，必须熟练掌握，标幺值归算重要掌握分布系数法和星一三角转换。

2) 远端 (无穷大系统) 短路计算属于重要考点, 依据 DL/T 5222-2005 附录 F、《电 力工程电气设计手册》 (电气一次部分) 4.4 节、《工业与民用供配电设计手册》第四版 (上册) 4.6 节等。

3 ）近端 (运算曲线法) 短路计算属于重要考点, 依据 DL/T 5222-2005 附录 F、《电 力工程电气设计手册》 (电气一次部分) 4.4 节、《工业与民用供配电设计手册》第四版 (上册) 4.6 节等。要求熟练掌握计算电抗的转换、运算曲线法运用。

4）两相不接地短路估算属于普通考点，《工业与民用供配电设计手册》第三版 4.4 节 中有详细估算过程，第四版 4.6 节删减该内容。两相不接地短路计算，依据 DL/T 52222005 附录 F、《电力工程电气设计手册》 (电气一次部分) 4.7 节, 应使用不对称短路计算 ( 详见本章)。

5）短路电流峰值和全电流的计算, 依据 DL/T 5222-2005 附录 F、《电力工程电气设计 手册》 (电气一次部分) 4.6 节、《工业与民用供配电设计手册》第四版 (上册) 4.6 节等。 注意短路点处短路电流峰值需要考虑计人异步电动机和大容量并联电容器组对短路电流影 响，其主要配合电气设备动稳定校验。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

《钢铁企业电力设计手册》 (上册)

## 参考书目:

《水电工程三相交流系统短路电流计算导则》 DL/T 5163-2002（NB/T 35043-2014）

《三相交流系统短路电流计算 第 1 部分: 电流计算》 GB/T 15544. 1-2013

《火力发电厂厂用电设计技术规定》 DL/T 5153-2014

《短路电流实用计算方法》

## 解题流程图 (见图 6-2) :

例题 6-1 6-4: 某企业新建 110/35/10 kV 变电所, 设 2 台 SSZ11-50000/110 的变压器,

6-1：主变压器三侧绕组（高、中、低）以 $100 \mathrm{MV} \cdot \mathrm{A}$ 为基准容量的电抗标幺值应为下 列哪组数值? (供配电 2016 年考题)
(A) $0.21,0,0.13$
(B) $0.21,0.13,0.34$
(C) $0.26,0,0.16$
(D) $0.42,0,0.26$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 131 页)。

基准值选择： $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$ 。

三相绕组变压器各侧短路电压百分比为

$$
\begin{aligned}
& x_{\mathrm{k} 1} \%=\frac{1}{2}\left(u_{\mathrm{k}(1-2)}+u_{\mathrm{k}(3-1)}-u_{\mathrm{k}(2-3)}\right)=\frac{1}{2} \times(10.5+17-6.5) \%=10.5 \% \\
& x_{\mathrm{k} 2} \%=\frac{1}{2}\left(u_{\mathrm{k}(1-2)}+u_{\mathrm{k}(2-3)}-u_{\mathrm{k}(3-1)}\right)=\frac{1}{2} \times(10.5+6.5-17) \%=0 \\
& x_{\mathrm{k} 3} \%=\frac{1}{2}\left(u_{\mathrm{k}(2-3)}+u_{\mathrm{k}(3-1)}-u_{\mathrm{k}(1-2)}\right)=\frac{1}{2} \times(17+6.5-10.5) \%=6.5 \%
\end{aligned}
$$

三相绕组变压器各侧标幺值为

$$
\begin{aligned}
& X_{* 1}=\frac{x_{\mathrm{k} 1} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT}}}=\frac{10.5}{100} \times \frac{100}{50}=0.21 \\
& X_{* 2}=\frac{x_{\mathrm{k} 2} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT}}}=0 \\
& X_{* 3}=\frac{x_{\mathrm{k} 3} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT}}}=\frac{6.5}{100} \times \frac{100}{50}=0.13
\end{aligned}
$$

【知识点解析】

(1) 双绕组变压器 当电阻值允许忽略不计时, 变压器标幺值为

$$
X_{* \mathrm{~T}}=\frac{u_{\mathrm{k}} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT}}}
$$

简化公式: 基准容量 $S_{\mathrm{j}}$ 为 $100 \mathrm{MV} \cdot \mathrm{A}$, 可以简化为 $X^{\prime \prime}{ }_{* \mathrm{~T}}=u_{\mathrm{k}} \% / S_{\mathrm{rT}}$ 。

(2) 三绕组变压器或自耦变压器 如图 6-4 所示。

$\left\{\begin{array}{l}x_{1} \%=\frac{1}{2}\left(u_{\mathrm{k} 12} \%+u_{\mathrm{k} 13} \%-u_{\mathrm{k} 23} \%\right) \\ x_{2} \%=\frac{1}{2}\left(u_{\mathrm{k} 12} \%+u_{\mathrm{k} 23} \%-u_{\mathrm{k} 13} \%\right) \\ x_{3} \%=\frac{1}{2}\left(u_{\mathrm{k} 13} \%+u_{\mathrm{k} 23} \%-u_{\mathrm{k} 12} \%\right)\end{array}\right.$

$$
\left\{\begin{array}{l}
u_{\mathrm{k} 12} \%=x_{1} \%+x_{2} \% \\
u_{\mathrm{k} 23} \%=x_{2} \%+x_{3} \% \\
u_{\mathrm{k} 13} \%=x_{1} \%+x_{3} \%
\end{array}\right.
$$

式中， $u_{\mathrm{k} 12} \% 、 u_{\mathrm{k} 13} \% 、 u_{\mathrm{k} 23} \%$ 为每对绕组的阻抗电压百分值。

标幺值计算同双绕组变压器标幺值计算。

6-2: 断路器 $\mathrm{QF}_{1} 、 \mathrm{QF}_{2} 、 \mathrm{QF}_{3}$ 均断开, $\mathrm{k}_{1}$ 点的最大和最小三相短路电流应为下列哪组数 值?（供配电 2016 年考题)
(A) $2.5 \mathrm{kA}, 1.5 \mathrm{kA}$
(B) $3.75 \mathrm{kA}, 2.74 \mathrm{kA}$
(C) $3.92 \mathrm{kA}, 2.56 \mathrm{kA}$
(D) $12.2 \mathrm{kA}, 7.99 \mathrm{kA}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 284 页 (第三版第 126 129 页)。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=115 \mathrm{kV}, I_{\mathrm{j}}=0.5 \mathrm{kA}$ 。

线路标幺值:

$$
X_{* \mathrm{~L} 1}=X_{\mathrm{L} 1} \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 35 \times \frac{100}{115^{2}}=0.106
$$

$\mathrm{S}_{1}$ 系统短路容量最大和最小系统标幺值:

$$
\begin{gathered}
X_{* \text { S1. } \max }=\frac{S_{\mathrm{j}}}{S_{\mathrm{S} 1 \text { max }}}=\frac{100}{4630}=0.0216 \\
X_{* \text { S1. min }}=\frac{S_{\mathrm{j}}}{S_{\mathrm{S} 1 \text { min }}}=\frac{100}{1120}=0.089
\end{gathered}
$$

短路点 $\mathrm{k}_{1}$ 点的最大和最小三相短路电流

## 【知识点解析】

$$
\begin{aligned}
I_{\mathrm{k} 1 S I \max }^{\prime \prime} & =\frac{I_{\mathrm{j}}}{X_{* \text { S1. } \max }+X_{* \mathrm{~L} 1}}=\frac{0.5}{0.0216+0.106} \mathrm{kA}=3.92 \mathrm{kA} \\
I_{\mathrm{k} 1 S 1 \text { min }}^{\prime \prime} & =\frac{I_{\mathrm{j}}}{X_{* \text { S1. min }}+X_{* \mathrm{~L} 1}}=\frac{0.5}{0.089+0.106} \mathrm{kA}=2.56 \mathrm{kA}
\end{aligned}
$$

(1) 标幺值计算

1) 线路标幺值

$$
X_{*}=X \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=\frac{X}{X_{\mathrm{j}}}, \quad R_{*}=R \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}
$$

注: 标幺值计算时线路电阻可以忽略。架空线路 $x(\Omega / \mathrm{km})$, 计算时要乘以线路长度 $l$ $(\mathrm{km})$ 。相关线路阻抗可以查《工业与民用配电设计手册》第三版第 128 页表 4-2、表 4-7 表 4-12。

2) 标幺值不同基准容量值转换

电力系统短路容量标幺值:

$$
S_{* \mathrm{~s}}^{\prime \prime}=I_{* \mathrm{~s}}=\frac{1}{X_{* \mathrm{~s}}}
$$

转换成系统阻抗标幺值:

$$
X_{* \mathrm{~s}}=\frac{S_{\mathrm{j}}}{S_{\mathrm{s}}^{\prime \prime}}
$$

（2）短路电流计算

远端短路的单电源馈电的三相短路电流初始值 $I^{\prime \prime}\left(I_{\mathrm{k}}^{\prime \prime} 、 I_{\mathrm{k}}^{\prime \prime}\right)$ 的计算: 远离发电机端的 (无限大电源容量的) 网络发生短路时, 即以电源容量为基准的计算电抗 $X_{\mathrm{j} s} \geqslant 3$ 时, 短路电 流交流分量在整个短路过程不发生衰减, 即 $I^{\prime \prime}=I_{\mathrm{zt}}=I_{\infty}$ （或 $I_{\mathrm{k}}^{\prime \prime}=I_{0 \mathrm{z}}=I_{\mathrm{k}}$ ）。用标幺值计算时, 三相短路电流初始值 $I^{\prime \prime}\left(I_{\mathrm{k}}^{\prime \prime} 、 I_{z}^{\prime \prime}\right)$ 按下式计算:

$$
I_{\mathrm{zt}}=I^{\prime \prime}=I_{\infty}=\frac{I_{\mathrm{j}}}{X_{\mathrm{js}}}
$$

式中, $I_{\mathrm{zt}}$ 为短路电流 $I_{\mathrm{s}}$ 周期分量的有效值 $(\mathrm{kA}) ; I_{\infty}$ 为时间为无穷大短路电流周期分量的有 效值 $(\mathrm{kA})$ 。

也可使用下列公式:

$$
\begin{gathered}
I_{* \mathrm{k}}=S_{* \mathrm{k}}=I_{*}^{\prime \prime}=\frac{1}{X_{* \mathrm{c}}} \\
I_{\mathrm{k}}^{\prime \prime}=I_{* \mathrm{k}} I_{\mathrm{j}}=I_{*}^{\prime \prime} I_{\mathrm{j}}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{c}}} \\
S_{\mathrm{k}}=S_{* \mathrm{k}} S_{\mathrm{j}}=I_{* \mathrm{k}} S_{\mathrm{j}}=I_{*}^{\prime \prime} S_{\mathrm{j}}=\frac{S_{\mathrm{j}}}{X_{* \mathrm{c}}}
\end{gathered}
$$

式中, $I_{* \mathrm{k}}$ 为短路电流交流分量有效值的标幺值; $S_{* \mathrm{k}}$ 为短路容量标幺值; $X_{* \mathrm{c}}$ 为短路电路总 电阻 (计算电抗) 标幺值; $I_{\mathrm{k}}^{\prime \prime}$ 为短路电流初始值 $(\mathrm{kA}) ; S_{\mathrm{k}}$ 为短路容量 $(\mathrm{MV} \cdot \mathrm{A}) ; I_{\mathrm{j}}$ 为基 准电流 $(\mathrm{kA}) ; S_{\mathrm{j}}$ 为基准容量 $(\mathrm{MV} \cdot \mathrm{A})$ 。 6-3：假定 $\mathrm{QF}_{1} 、 \mathrm{QF}_{2}$ 断路器断开, $\mathrm{QF}_{3}$ 断路器闭合, 短路电流计算电抗如图 6-5所 示 (图中电抗标幺值均以 $100 \mathrm{MV} \cdot \mathrm{A}$ 为基准 容量), 则 $\mathrm{k}_{3}$ 点的三相短路电流为下列哪项 数值?（供配电 2016 年考题)
(A) $6.94 \mathrm{kA}$
(B) $10.6 \mathrm{kA}$
(C) $24.46 \mathrm{kA}$
(D) $33.6 \mathrm{kA}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 126 129 页)。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}$ 。

标幺值归算:

$$
\begin{aligned}
& X_{* 1}=0.02+0.12+0.2576=0.3976 \\
& X_{* 2}=0.03+0.23+0.2576=0.5176
\end{aligned}
$$

短路点 $\mathrm{k}_{3}$ 点的最大和最小三相短路电流:

$$
I_{\mathrm{k} 3}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* 1}}+\frac{I_{\mathrm{j}}}{X_{* 2}}=\left(\frac{5.5}{0.3976}+\frac{5.5}{0.5176}\right) \mathrm{kA}=24.46 \mathrm{kA}
$$

## 【知识点解析】

(1) 串联标幺值归算

(2) 多等位电源归算

1）按个别变化计算

当网络有几个电源时, 可将条件相类似的发电机, 按下述情况连接成一组, 分别求出至 短路点的转移电抗:

(1) 同型式，且至短路点的电气距离大致相等的发电机。

(2) 至短路点的电气距离较远, 即 $X_{\mathrm{js}}>1$ 的同一类型或不同类型的发电机。

(3) 直接连接于短路点上的同类型发电机。

2) 按同一变化计算

当仅计算任意时间 $t$ 的短路电流周期分量 $I_{\mathrm{zt}}$, 各电源的发电机型式、参数相同且距短路 点的电气距离大小相等时, 可将各电源合并为一个总的计算电抗。

同电位的点可以短接，其间的电抗可以略去。

6-4: 假设第一电源和第二电源同时工作, $\mathrm{QF}_{1} 、 \mathrm{QF}_{3}$ 断路器断开, $\mathrm{QF}_{2}$ 断路器闭合, 第 一和第二电源 $35 \mathrm{kV}$ 侧短路容量分别为 $378 \mathrm{MV} \cdot \mathrm{A}$ 和 $342 \mathrm{MV} \cdot \mathrm{A}, 35 \mathrm{kV}$ 变压器 $S_{\mathrm{r} T 1}$ 以基准容 量 $100 \mathrm{MV} \cdot \mathrm{A}$ 的电抗标幺值 $X_{\mathrm{T}}=0.42$, 则第二电源提供给 $\mathrm{k}_{4}$ 点的三相短路电流和短路容量 为下列哪项数值? (供配电 2016 年考题)
(A) $2.57 \mathrm{kA}, 70.26 \mathrm{MV} \cdot \mathrm{A}$
(B) $4.63 \mathrm{kA}, 84.18 \mathrm{MV} \cdot \mathrm{A}$
(C) $5.66 \mathrm{kA}, 102.88 \mathrm{MV} \cdot \mathrm{A}$
(D) $9.84 \mathrm{kA}, 178.92 \mathrm{MV} \cdot \mathrm{A}$

答案: 【B】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 126 129 页) ; 《电力工程电气设计手册》 (电气一次部分) 第 128 页。

基准值选择： $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{n} 3}=10 \mathrm{kV}, U_{\mathrm{j} 3}=10.5 \mathrm{kV}, I_{\mathrm{j} 3}=5.5 \mathrm{kA}$ 。 系统短路容量标幺值计算:

$$
\begin{aligned}
& X_{* \mathrm{~S} 1}=\frac{S_{\mathrm{j}}}{S_{\mathrm{S} 1}}=\frac{100}{378}=0.258 \\
& X_{* \mathrm{~S} 2}=\frac{S_{\mathrm{j}}}{S_{\mathrm{S} 2}}=\frac{100}{342}=0.292
\end{aligned}
$$

星-三角转换法标幺值归算与短路电流计算:

$$
\begin{aligned}
& X_{* 4}=X_{* \mathrm{~S} 2}+X_{* \mathrm{~T}}+\frac{X_{* \mathrm{~S} 2} X_{* \mathrm{~T}}}{X_{* \mathrm{~S} 1}}=0.292+0.42+\frac{0.292 \times 0.42}{0.265}=1.175 \\
& I_{\mathrm{k} 4 \mathrm{~S} 1}=\frac{I_{\mathrm{j}}}{X_{* 4}}=\frac{5.5}{1.175} \mathrm{kA}=4.68 \mathrm{kA} \\
& S_{\mathrm{k4S1}}=\frac{S_{\mathrm{j}}}{X_{* 4}}=\frac{100}{1.175} \mathrm{MV} \cdot \mathrm{A}=85.11 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

分布系数法标幺值归算与短路电流计算:

$$
\begin{aligned}
& X_{\Sigma}=X_{3}+\frac{X_{1} X_{2}}{X_{1}+X_{2}}=0.42+\frac{0.265 \times 0.292}{0.265+0.292}=0.559 \\
& C_{2}=\frac{X_{1}}{X_{1}+X_{2}}=\frac{0.265}{0.265+0.292}=0.48 \\
& I_{\mathrm{k} 4 \mathrm{SI}}^{\prime \prime}=C_{2} \frac{I_{\mathrm{j}}}{X_{\Sigma}}=\frac{0.48 \times 5.5}{0.559} \mathrm{kA}=4.723 \mathrm{kA} \\
& S_{\mathrm{k} 4 \mathrm{SI}}=C_{2} \frac{S_{\mathrm{j}}}{X_{\Sigma}}=\frac{0.48 \times 100}{0.559} \mathrm{MV} \cdot \mathrm{A}=85.867 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

## 【知识点解析】

（1）等电位归算——星-三角转换法短路电流计算

## (2) 多电源时分布系数法短路电流计算

求得短路点到各电源间的总组合电抗以后, 为了求出短路点到各电源的转移电抗及 网络内电流分布, 可利用分布系数 $C_{n}$ 将短路处的总电流当作单位电流, 则可求得每支路 中电流对单位电流的比值, 这些比值称为分布系数, 用符号 $C_{1}, C_{2}, \cdots, C_{n}$ 代表。任一 电源 $n$ 和短路点 $\mathrm{d}$ 间的转移电抗 $X_{n \mathrm{~d}}$, 可由该电源的分布系数 $C_{n}$ 和网络的总组合电抗 $X_{\Sigma}$ 来 决定, 即

$$
X_{n \mathrm{~d}}=\frac{X_{\Sigma}}{C_{n}}
$$

任一电源供给的短路电流 $I_{\mathrm{z}}$, 也可由该电源的分布系数 $C_{n}$ 和短路点的总短路电流 $I_{\mathrm{d}}$ 来 决定，即

$$
I_{\mathrm{z}}=C_{n} I_{\mathrm{d}}
$$

$\Rightarrow \begin{aligned} & X_{1 \mathrm{~d}}=\frac{X_{\Sigma}}{C_{1}} \quad I_{1}=C_{1} I_{\mathrm{d}} \\ & X_{2 \mathrm{~d}}=\frac{X_{\Sigma}}{C_{2}} \quad I_{2}=C_{2} I_{\mathrm{d}}\end{aligned} \Rightarrow C_{1}+C_{2}=\frac{X_{2}}{X_{1}+X_{2}}+\frac{X_{1}}{X_{1}+X_{2}}=\frac{X_{1}+X_{2}}{X_{1}+X_{2}}=1$

注: 两路电源的分布系数法等效于星形-三角形转换。

例题 6-5 6-7: 某系统接线如图 6-7 所示, 其已知参数均列在图上, 发电机运算曲线 表见表 6-1 (短路电流计算，不计各元件电阻）。请回答下列问题。

表 6-1 汽轮发电机运算曲线数字表

6-5: 当 $\mathrm{QF}_{3}$ 断开, $\mathrm{QF}_{1} 、 \mathrm{QF}_{2}$ 合闸时， $\mathrm{k}_{1}$ 点三相短路时的超瞬态短路电流周期分量有效 值 $I_{\mathrm{k} 1}^{*}$ 为下列哪一项? (供配电 2014 年考题)
(A) $18.2 \mathrm{kA}$
(B) $7.88 \mathrm{kA}$
(C) $7.72 \mathrm{kA}$
(D) $7.32 \mathrm{kA}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 289 页 (第三版第 126 129 页、第 137 页) 或《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 $\mathrm{F}$ 。

基准值选择： $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=37 \mathrm{kV}, I_{\mathrm{j}}=1.56 \mathrm{kA}$ 。

标幺值计算:

线路标幺值 $X_{* \mathrm{~L}}=X_{\mathrm{L}} \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 5 \times \frac{100}{37^{2}}=0.146$

系统短路容量标幺值 $X_{* \mathrm{~S}}=\frac{S_{\mathrm{j}}}{S_{\mathrm{S}}}=\frac{100}{800}=0.125$

变压器标幺值 $X_{* \mathrm{~T} 1}=\frac{x_{\mathrm{T} 1} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT} 1}}=\frac{9.45}{100} \times \frac{100}{31.5}=0.3$

发电机标幺值 $X_{* \mathrm{G}}=x_{\mathrm{d}} \frac{S_{\mathrm{j}}}{S_{\mathrm{G}}}=12.5 \% \times \frac{100}{20 / 0.8}=0.5$

折算到发电机容量为基准值的计算电抗:

$$
\begin{aligned}
& S_{\mathrm{G}}=\frac{P_{\mathrm{G}}}{\cos \varphi}=\frac{20}{0.8} \mathrm{MV} \cdot \mathrm{A}=25 \mathrm{MV} \cdot \mathrm{A} \\
& I_{\mathrm{r} 1}=\frac{P_{\mathrm{G}}}{\sqrt{3} U_{\mathrm{j} 1} \cos \varphi}=\frac{20}{\sqrt{3} \times 37 \times 0.8} \mathrm{kA}=0.39 \mathrm{kA} \\
& X_{\mathrm{c} 1}=\left(X_{* \mathrm{G}}+X_{* \mathrm{~T} 1}\right) \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=(0.3+0.5) \times \frac{25}{100}=0.2
\end{aligned}
$$

计算电抗为 0.2 时, 查题目中发电机运算曲线表, 得短路电流标幺值:

$$
I_{* 1}=5.432
$$

系统侧短路电流计算:

$$
I_{\mathrm{k} 1 \mathrm{~S} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{~L}}+X_{* \mathrm{~S}}}=\frac{1.56}{0.146+0.125} \mathrm{kA}=5.756 \mathrm{kA}
$$

发电机短路电流计算

$$
I_{0 \mathrm{k} 1}^{\prime \prime}=I_{* 1} I_{\mathrm{rj} 1}=5.432 \times 0.39 \mathrm{kA}=2.118 \mathrm{kA}
$$

短路点 $\mathrm{k}_{1}$ 点处短路电流归算:

## 【知识点解析】

$$
I_{\mathrm{k} 1}^{\prime \prime}=I_{\mathrm{k} 1 S 1}^{\prime \prime}+I_{0 \mathrm{k} 1}^{\prime \prime}=(5.756+2.118) \mathrm{kA}=7.874 \mathrm{kA}
$$

用运算曲线计算交流分量的步骤如下:

1) 确定计算电抗 $X_{\mathrm{js}}$ 。在使用运算曲线时, 应将各电源对短路点的等值电抗归算到以 本电源等值发电机的额定容量为基准容量的标幺值, 这个电抗称为计算电抗 $X_{\mathrm{js}}$ (详见 6.4 节)。
2) 确定短路时间 $t$ 。(需要时间常数引起的修正)

3) 根据求得的各个电源对短路点的计算电抗 $X_{\mathrm{js}}$ 查相应的 $t$ 秒运算曲线, 或查相对应的 发电机运算曲线数字表, 即可求得交流分量的标幺值。( 需要发电机励磁参数修正)

4) 求 $t$ 秒短路电流交流分量的有名值。由运算曲线查得的短路电流标幺值 $I_{*}$ 乘以相应 电源的基准电流 $I_{\mathrm{r} . \mathrm{j}}$ (发电机容量为基准容量对应的基准电流), 即得到该分支短路电流交流 分量的有名值

$$
I_{\mathrm{kt}}=I_{*} I_{\mathrm{r} . \mathrm{j}}
$$

发电机运算曲线图表可以在《导体和电器选择设计技 术规定》DL/T 5222-2005 附录 F 图 F. 1 图 F. 6; 《工业与 民用供配电设计手册》第四版（上册）第 285 299 页; 《电力工程电气设计手册》(电气一次部分) 第 130 页; 《钢 铁企业电力设计手册》(上册) 第 209 页对应图表中查出。

6-6: 当 $\mathrm{QF}_{5}$ 断开, $\mathrm{QF}_{1} \sim \mathrm{QF}_{4}$ 合闸时, 假设以基准容量 $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$ 、基准电压 $U_{\mathrm{j}}=10.5 \mathrm{kV}$ 计算并变换简化后的 网络电抗如图 6-8 所示。当 $\mathrm{k}_{2}$ 点三相短路时, 由地区电网 提供的超瞬态短路电流周期分量有效值 $I_{\mathrm{k} 2}$ 为下列哪一项? (供配电 2014 年考题)

(A) $2.24 \mathrm{kA}$
(B) $6.40 \mathrm{kA}$
(C) $7.64 \mathrm{kA}$
(D) $8.59 \mathrm{kA}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 126 129 页) ; 《电力工程电气设计手册》 (电气一次部分) 第 128 页。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}$ 。

星一三角法网络标幺值网络归算:

$$
X=X_{7}+X_{5}+\frac{X_{7} X_{5}}{X_{8}}=0.32+0.4+\frac{0.32 \times 0.4}{0.9}=0.862
$$

分布系数法标幺值网络归算:

$$
\begin{gathered}
C_{7}=\frac{X_{8}}{X_{7}+X_{8}}=\frac{0.9}{0.32+0.9}=0.738 \\
X=\frac{X_{\Sigma}}{C_{7}}=\frac{0.4+\frac{0.32 \times 0.9}{0.32+0.9}}{0.738}=0.862
\end{gathered}
$$

短路点 $\mathrm{k}_{2}$ 点三相短路电流计算:

$$
I_{\mathrm{k} 2}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X}=\frac{5.5}{0.862} \mathrm{kA}=6.40 \mathrm{kA}
$$

6-7：当 $\mathrm{QF}_{5}$ 断开, $\mathrm{QF}_{1} \sim \mathrm{QF}_{4}$ 合闸时，假设以基准容量 $S_{\mathrm{j}}$ $=100 \mathrm{MV} \cdot \mathrm{A}$ 、基准电压 $U_{\mathrm{j}}=10.5 \mathrm{kV}$ 计算并变换简化后的网络 电抗如图 6-9 所示。当 $k_{2}$ 点两相不接地短路时, 总的超瞬态电 流周期分量有效值 $I_{2 \mathrm{k} 2}$ 为下列哪一项? (供配电 2014 年考题)
(A) $9.5 \mathrm{kA}$
(B) $13.9 \mathrm{kA}$
(C) $14.9 \mathrm{kA}$
(D) $16 \mathrm{kA}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四

版 (上册) 第 281 页、第 301 页（第三版第 126 129 页、第 137 页）。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}$ 。 地区电网两相不接地短路电流计算:

$$
I_{\mathrm{k} 2 \mathrm{~S} 1}^{\prime \prime}=0.866 I_{\mathrm{k} 3 \mathrm{~S} 1}^{\prime \prime}=0.866 \times \frac{I_{\mathrm{j}}}{X_{9}}=0.866 \times \frac{5.5}{0.5} \mathrm{kA}=9.526 \mathrm{kA}
$$

汽轮发电机两相不接地短路电流计算:

$$
X_{\mathrm{c} 1}=X_{10} \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=1.2 \times \frac{25}{100}=0.3
$$

因为 $X_{\mathrm{c} 1}=0.3<0.6$, 所以按照 $2 X_{\mathrm{c} 1}=0.6$ 查运算曲线表 $I_{* 1}=1.748$ 。发电机额定电流 $I_{\mathrm{r} j 1}=\frac{P_{\mathrm{G}}}{\sqrt{3} U_{\mathrm{j} 1} \cos \varphi}=\frac{20}{\sqrt{3} \times 10.5 \times 0.8} \mathrm{kA}=1.375 \mathrm{kA} 。$

$$
I_{\mathrm{kS} 2}^{\prime \prime}=\sqrt{3} I_{* 1} I_{\mathrm{rj} 1}=\sqrt{3} \times 1.748 \times 1.375 \mathrm{kA}=4.163 \mathrm{kA}
$$

短路点 $\mathrm{k}_{1}$ 点处两相不接地短路电流归算:

$$
I_{\mathrm{k} 2}^{\prime \prime}=I_{\mathrm{k} 2 \mathrm{~s} 1}^{\prime \prime}+I_{\mathrm{k} 2 \mathrm{~s} 2}^{\prime \prime}=(9.526+4.163) \mathrm{kA}=13.69 \mathrm{kA}
$$

## 【知识点解析】

(1) 远端短路两相短路超瞬态电流的计算

将两相短路超瞬态电流计算公式与三相短路超瞬态电流计算公式相除，得

$$
\frac{I_{\mathrm{k} 2}^{\prime \prime}}{I_{\mathrm{k} 3}^{\prime \prime}}=\frac{\sqrt{3}}{2}=0.866
$$

而 $i_{\mathrm{p}} I_{\mathrm{p}}$ 均正比于 $I_{\mathrm{k}}^{\prime \prime}$, 故

$$
I_{\mathrm{k} 2}^{\prime \prime}=0.866 I_{\mathrm{k} 3}^{\prime \prime} ; i_{\mathrm{pk} 2}=0.866 i_{\mathrm{pk} 3} ; I_{\mathrm{pk} 2}=0.866 I_{\mathrm{pk} 3}
$$

两相短路稳态电流 $I_{\mathrm{k} 2}$ 与三相短路稳态电流 $I_{\mathrm{k} 3}$ 的比值关系, 视短路点与电源的距离远近 而定。

（2）运算曲线法发电机出口两相不接地短路电流的计算

1) 发电机出口处发生短路时

$$
I_{\mathrm{k} 2}=1.5 I_{\mathrm{k} 3}(\mathrm{kA})
$$

$2)$ 远离短路点时, 即 $X_{* \mathrm{c}}>3$ 时, 因 $I_{\mathrm{k}}=I_{\mathrm{k}}^{\prime \prime}$, 故

3）一般可这样估算

$$
I_{\mathrm{k} 2}=0.866 I_{\mathrm{k} 3}(\mathrm{kA})
$$

$$
\begin{gathered}
X_{*_{\mathrm{c}}}>0.6 \text { 时, } I_{\mathrm{k} 2}<I_{\mathrm{k} 3} \\
X_{*_{\mathrm{c}}} \approx 0.6 \text { 时, } I_{\mathrm{k} 2}=I_{\mathrm{k} 3} \\
X_{*_{\mathrm{c}}}<0.6 \text { 时, } I_{\mathrm{k} 2}>I_{\mathrm{k} 3}
\end{gathered}
$$

在靠近发电机端短路时, 两相短路电流的交流分量亦可利用三相短路的运算曲线进行近似计 算, 其方法是以两倍的 $X_{*_{\mathrm{c}}}$ ( $X_{*_{\mathrm{c}}}$ 为计算三相短路电流用的短路电路电抗的标幺值) 作横坐标, 从运算曲线上查得 $I_{* \mathrm{z}}$, 然后按下式求出两相短路电流在某一时刻 $t$ 的交流分量有名值 $I_{\mathrm{zk} 2}$ 。

$$
I_{\mathrm{zk} 2}=\sqrt{3} I_{* \mathrm{z}} I_{\mathrm{r} \Sigma} \quad(\mathrm{kA})
$$

式中， $I_{\mathrm{r} \Sigma}$ 为有限电源容量系统向短路点馈送短路电流时所有发电机额定电流的总和 (kA)。

例题 6-8 6-11：某企业新建 35/10 kV 变电所, 短路电流计算系统如图 6-10 所示, 其已知 参数均列在图上，第一电源为无穷大容量，第二电源为汽轮发电机，其运算曲线数字表见表 6-2, 容量为 $30 \mathrm{MW}$, 功率因素为 0.8 , 超瞬态电抗值 $x_{\mathrm{d}}^{\prime \prime} \%=13.65 \%$, 两路电源同时供电, 两台降压变 压器并列运行, $10 \mathrm{kV}$ 母线上其中一回馈线给一台 $1500 \mathrm{~kW}$ 的电动机供电。电动机效率为 0.95 , 起动电流为 6 , 电动机超瞬态电抗相对值为 0.156 。 $35 \mathrm{kV}$ 架空线路的电抗为 $0.37 \Omega / \mathrm{km}$ (短路电 流计算，不计算元件电阻)。请回答下列问题。

表 6-2 汽轮发电机运算曲线数字表

| (续) |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |

6-8: $\mathrm{k}_{1}$ 点三相短路时, 短路点处第一电源提供的短路电流和短路容量为下列哪组数 值?（供配电 2013 年考题）
(A) $2.65 \mathrm{kA}, 264.6 \mathrm{MV} \cdot \mathrm{A}$
(B) $8.25 \mathrm{kA}, 529.1 \mathrm{MV} \cdot \mathrm{A}$
(C) $8.72 \mathrm{kA}, 529.2 \mathrm{MV} \cdot \mathrm{A}$
(D) $10.64 \mathrm{kA}, 684.54 \mathrm{MV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 284 页 (第三版第 126 129 页、第 137 页) ; 《电力工程电气设计手册》 (电气一次部分) 第 128 页 式 (4-15)。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=37 \mathrm{kV}, I_{\mathrm{j}}=1.56 \mathrm{kA}$ 。

标幺值计算:

系统变压器 $\mathrm{T}_{1}: X_{* \mathrm{~T} 1}=\frac{x_{\mathrm{T} 1} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT} 1}}=\frac{8}{100} \times \frac{100}{16}=0.5, X_{2}=\frac{X_{* \mathrm{~T} 1}}{2}=\frac{0.5}{2}=0.25$

第二电源侧变压器 $\mathrm{T}_{2}: X_{* \mathrm{~T} 2}=\frac{x_{\mathrm{T} 2} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT} 2}}=\frac{8}{100} \times \frac{100}{40}=0.2$

第二电源线路: $X_{* \mathrm{~L} 2}=X_{\mathrm{L} 2} \frac{S_{\mathrm{j}}}{U_{\mathrm{j} 1}^{2}}=0.37 \times 4.5 \times \frac{100}{37^{2}}=0.122$

发电机: $X_{* \mathrm{G}}=x_{\mathrm{d}} \frac{S_{\mathrm{j}}}{S_{\mathrm{G}}}=13.65 \% \times \frac{100}{37.5}=0.364$

第一电源: $X_{21}=X_{* \mathrm{~L} 1}=0.189$

第二电源: $X_{22}=X_{* \mathrm{~T} 2}+X_{* \mathrm{~L} 2}+X_{* \mathrm{G}}=0.2+0.122+0.364=0.686$

星-三角转换网络归算:

$$
\begin{gathered}
X_{* 31}=X_{* 21}+X_{* 23}+\frac{X_{* 21} X_{* 23}}{X_{* 22}}=0.189+0.25+\frac{0.189 \times 0.25}{0.686}=0.508 \\
X_{* 32}=X_{* 22}+X_{* 23}+\frac{X_{* 22} X_{* 23}}{X_{* 21}}=0.686+0.25+\frac{0.686 \times 0.25}{0.189}=1.843
\end{gathered}
$$

分布系数法网络归算:

$$
\begin{gathered}
X_{* \Sigma}=\left(X_{* 21} \| X_{* 22}\right)+X_{* 23}=0.398 \\
C_{1}=X_{* 22} /\left(X_{* 21}+X_{* 22}\right)=0.784 \\
C_{2}=X_{* 21} /\left(X_{* 21}+X_{* 22}\right)=0.216 \\
X_{* 31}=\frac{X_{* \Sigma}}{C_{1}}=\frac{0.398}{0.784}=0.508 \\
X_{* 32}=\frac{X_{* \Sigma}}{C_{2}}=\frac{0.398}{0.216}=1.843
\end{gathered}
$$

短路点 $\mathrm{k}_{1}$ 点三相短路时，短路点处第一电源提供的短路电流和短路容量为

$$
\begin{aligned}
& I_{\mathrm{k} 1 \mathrm{~S} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* 21}}=\frac{1.56}{0.189} \mathrm{kA}=8.248 \mathrm{kA} \\
& S_{\mathrm{k} 1 \mathrm{~S} 1}=\frac{S_{\mathrm{j}}}{X_{* 21}}=\frac{100}{0.189} \mathrm{MV} \cdot \mathrm{A}=529.1 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

6-9: $k_{2}$ 点三相短路时, 短路点处第一电源提供的短路电流和短路容量为下列哪组数 值? (供配电 2013 年考题)
(A) $7.38 \mathrm{kA}, 119.75 \mathrm{MV} \cdot \mathrm{A}$
(B) $10.83 \mathrm{kA}, 196.85 \mathrm{MV} \cdot \mathrm{A}$
(C) $11.3 \mathrm{kA}, 187.3 \mathrm{MV} \cdot \mathrm{A}$
(D) $12.6 \mathrm{kA}, 229.15 \mathrm{MV} \cdot \mathrm{A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 126 129 页)。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}$ 。

短路点 $\mathrm{k}_{2}$ 点三相短路时，短路点处第一电源提供的短路电流和短路容量为

$$
\begin{aligned}
& I_{\mathrm{k} 2 \mathrm{~S} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{31}}=\frac{5.5}{0.508} \mathrm{kA}=10.83 \mathrm{kA} \\
& S_{\mathrm{k} 1 S 1}=\frac{S_{\mathrm{j}}}{X_{31}}=196.85 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

6-10: $\mathrm{k}_{1}$ 点三相短路时 $(0 \mathrm{~s})$, 短路点处第二电源提供的短路电流和短路容量为下列哪 组数值?（供配电 2013 年考题）
(A) $0.4 \mathrm{kA}, 25.54 \mathrm{MV} \cdot \mathrm{A}$
(B) $2.02 \mathrm{kA}, 202 \mathrm{MV} \cdot \mathrm{A}$
(C) $2.41 \mathrm{kA}, 158.58 \mathrm{MV} \cdot \mathrm{A}$
(D) $24.93 \mathrm{kA}, 309 \mathrm{MV} \cdot \mathrm{A}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 289 页 (第三版第 126 129 页、第 137 页)。

标幺值计算与归算详见例题 6-8。 发电机容量: $S_{\mathrm{G}}=\frac{P_{\mathrm{G}}}{\cos \varphi}=\frac{30}{0.8} \mathrm{MV} \cdot \mathrm{A}=37.5 \mathrm{MV} \cdot \mathrm{A}$

归算到发电机容量的计算电抗: $X_{\mathrm{c} 1}=X_{22} \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=0.686 \times \frac{37.5}{100}=0.257$

查汽轮发电机运算曲线表 $(0 \mathrm{~s})$ 时 (插值法)， $I_{* 1}=4.23$

短路点 $\mathrm{k}_{1}$ 点三相短路时 $(0 \mathrm{~s})$, 短路点处第二电源提供的短路电流和短路容量为

$$
\begin{aligned}
& I_{\mathrm{rj}}=\frac{P_{\mathrm{G}}}{\sqrt{3} U_{\mathrm{G}} \cos \varphi}=\frac{30}{\sqrt{3} \times 37 \times 0.8} \mathrm{kA}=0.585 \mathrm{kA} \\
& I_{0 \mathrm{k} 1}=I_{* 1} I_{\mathrm{rj}}=4.23 \times 0.585 \mathrm{kA}=2.475 \mathrm{kA} \\
& S_{0 \mathrm{k} 1}=\sqrt{3} I_{0 \mathrm{k} 1} U_{\mathrm{j} 1}=\sqrt{3} \times 2.475 \times 37 \mathrm{MV} \cdot \mathrm{A}=158.58 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

6-11: $\mathrm{k}_{2}$ 点三相短路时 $(0 \mathrm{~s})$, 短路点处第二电源提供的短路电流和短路容量为下列哪 组数值? (供配电 2013 年考题)
(A) $2.32 \mathrm{kA}, 41.8 \mathrm{MV} \cdot \mathrm{A}$
(B) $3.03 \mathrm{kA}, 55.11 \mathrm{MV} \cdot \mathrm{A}$
(C) $4.14 \mathrm{kA}, 75.3 \mathrm{MV} \cdot \mathrm{A}$
(D) $6.16 \mathrm{kA}, 112 \mathrm{MV} \cdot \mathrm{A}$

答案：【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 289 页 (第三版第 126 129 页、第 137 页)。

标幺值计算与归算详见例题 6-8。

归算到发电机容量的计算电抗: $X_{\mathrm{c} 2}=X_{32} \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=1.843 \times \frac{37.5}{100}=0.691$

查汽轮发电机运算曲线表 $(0 \mathrm{~s})$ 时 (插值法), $I_{* 2}=1.471$

短路点 $\mathrm{k}_{2}$ 点三相短路时 $(0 \mathrm{~s})$, 短路点处第二电源提供的短路电流和短路容量为

$$
\begin{aligned}
& I_{\mathrm{rj}}=\frac{P_{\mathrm{G}}}{\sqrt{3} U_{\mathrm{G}} \cos \varphi}=\frac{30}{\sqrt{3} \times 10.5 \times 0.8} \mathrm{kA}=2.062 \mathrm{kA} \\
& I_{0 \mathrm{k} 2}=I_{* 2} I_{\mathrm{rj}}=1.492 \times 2.062 \mathrm{kA}=3.03 \mathrm{kA} \\
& S_{0 \mathrm{k} 2}=\sqrt{3} I_{0 \mathrm{k} 2} U_{\mathrm{j} 2}=\sqrt{3} \times 3.07 \times 10.5 \mathrm{MV} \cdot \mathrm{A}=55.11 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

例题 6-12 6-15: 某工厂的供电系统如图 6-11 所示, 有两台 50 MV - A, 110/10 kV 变 压器, $u_{\mathrm{k}} \%=10.5 \%$, 并列运行, 接人 $110 \mathrm{kV}$ 电网系统, 系统短路容量 $S_{\mathrm{s}}^{\prime \prime}=\infty$, 送出线上装 设限流电抗器, 正常通过电抗器的负荷电流为 $0.8 \mathrm{kA}$, 功率因数为 $\cos \varphi=0.8$, 取基准容量 为 $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$ 。请回答以下问题。

(A) $20.99 \mathrm{kA}, 852.38 \mathrm{MV} \cdot \mathrm{A}$
(B) $37.78 \mathrm{kA}, 912.38 \mathrm{MV} \cdot \mathrm{A}$
(C) $53.53 \mathrm{kA}, 952.38 \mathrm{MV} \cdot \mathrm{A}$
(D) $52.38 \mathrm{kA}, 952.38 \mathrm{MV} \cdot \mathrm{A}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 284 页 (第三版第 $126 \sim 129$ 页、第 137 页)。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}$ 。

标幺值计算:

变压器标幺值 $X_{* \mathrm{~T}}=\frac{x_{\mathrm{T}} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT} 1}}=\frac{10.5}{100} \times \frac{100}{50}=0.21$

标幺值归算 $\quad X_{\Sigma}=\frac{X_{* \mathrm{~T}}}{2}=\frac{0.21}{2}=0.105$

短路点 $\mathrm{k}_{1}$ 点三相短路时, 短路点处第一电源提供的短路电流和短路容量为

$$
\begin{aligned}
& I_{\mathrm{k} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{\Sigma}}=\frac{5.5}{0.105} \mathrm{kA}=52.38 \mathrm{kA} \\
& S_{\mathrm{k}}=\frac{S_{\mathrm{j}}}{X_{\Sigma}}=\frac{100}{0.105} \mathrm{MV} \cdot \mathrm{A}=952.38 \mathrm{MV} \cdot \mathrm{A}
\end{aligned}
$$

6-13: $10 \mathrm{kV}$ 送出线的限流电抗为 $x_{\mathrm{k}} \%=3$, 额定电压为 $10 \mathrm{kV}$, 额定电流为 $1 \mathrm{kA}$, 则限 流电抗标幺值为下列何值? (基准容量 $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$ )
(A) $X_{* \mathrm{k}}=0.11$
(B) $X_{* \mathrm{k}}=0.157$
(C) $X_{* \mathrm{k}}=0.262$
(D) $X_{* \mathrm{k}}=0.31$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 128 页)。

限流电抗标幺值为

$$
X_{* \mathrm{k}}=\frac{x_{\mathrm{k}} \%}{100} \frac{U_{\mathrm{r}}}{I_{\mathrm{r}}} \frac{I_{\mathrm{j}}}{U_{\mathrm{j}}}=\frac{3}{100} \times \frac{10}{1} \times \frac{5.5}{10.5}=0.157
$$

6-14: $10 \mathrm{kV}$ 送出线的电抗器后 $\mathrm{k}_{2}$ 点发生三相短路, 冲击电流峰值为下列何值?
(A) $20.99 \mathrm{kA}$
(B) $37.78 \mathrm{kA}$
(C) $53.53 \mathrm{kA}$
(D) $58.53 \mathrm{kA}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 289 页 (第三版第 126 129 页、第 137 页)。

基准值： $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=10.5 \mathrm{kV}, I_{\mathrm{j}}=5.5 \mathrm{kA}$ 。

标幺值和网络归算:

$$
X_{\Sigma}=X_{* 3}+X_{* \mathrm{k}}=0.105+0.157=0.262
$$

短路点 $\mathrm{k}_{2}$ 点发生三相短路电流:

$$
I_{\mathrm{k}}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{\Sigma}}=\frac{5.5}{0.262} \mathrm{kA}=20.99 \mathrm{kA}
$$

因系统短路容量为无穷大, 短路点 $\mathrm{k}_{2}$ 点发生三相短路冲击电流峰值为

$$
i_{\mathrm{p}}=2.55 I_{\mathrm{k}}^{\prime \prime}=2.55 \times 20.99 \mathrm{kA}=53.53 \mathrm{kA}
$$

6-15: 该送电线路电缆长度为 $5 \mathrm{~km}$ (电抗器到线路末端距离), 单位电抗为 $0.08 \Omega / \mathrm{km}$, 若该线路采用过电流保护作为相间故障后备保护, 则校验该后备保护灵敏度采用的短路电流 为下列哪项数值?
(A) $6.52 \mathrm{kA}$
(B) $7.53 \mathrm{kA}$
(C) $18.18 \mathrm{kA}$
(D) $20.99 \mathrm{kA}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 281 页、第 284 页、 第 550 页 (第三版第 126 129 页、第 137 页、第 152 页)。

后备保护采用最小运行方式下送电线路末端两相短路稳态电流。系统正常运行方式为两 台变压器并列运行, 最小运行方式为一台主变压器运行一台变压器停运的情况。

基准值： $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j} 1}=10.5 \mathrm{kV}, I_{\mathrm{j} 1}=5.5 \mathrm{kA}$ 。

标幺值和网络归算:

线路电抗标幺值: $X_{* \mathrm{~L}}=x l / X_{\mathrm{j}}=5 \times 0.08 / 1.103=0.363$

$$
X_{\Sigma}=X_{* 1}+X_{* \mathrm{k}}+X_{* \mathrm{~L}}=0.21+0.157+0.363=0.73
$$

短路点 $\mathrm{k}_{3}$ 点送电线路末端的两相短路电流为

$$
\begin{aligned}
& I_{2 \mathrm{k} 3 \cdot \min }^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{\Sigma}}=\frac{5.5}{0.73} \mathrm{kA}=7.53 \mathrm{kA} \\
& I_{2 \mathrm{k} 2 \cdot \min }^{\prime \prime}=0.866 I_{2 \mathrm{k} 3 \cdot \min }^{\prime \prime}=0.866 \times 7.53 \mathrm{kA}=6.52 \mathrm{kA}
\end{aligned}
$$

例题 6-16 6-20: 某一供电系统的变电所分别由电网及发电厂各输出一回 $110 \mathrm{kV}$ 电源, 在 $110 \mathrm{kV}$ 母线并网运行, 变电所内设一台 $31.5 \mathrm{MV} \cdot \mathrm{A} 、 110 / 10 \mathrm{kV} 、 u_{\mathrm{k}} \%=10.5$ 变压器, 电 网各参数如图 6-12 所示, 汽轮发电机运算曲线数字表使用《工业与民用供配电设计手册》 第四版（上册）第 290 页表 4.6-6（第三版第 143 页表 4-15）。

6-16: $110 \mathrm{kV}$ 母线的 $\mathrm{k}_{1}$ 点发生三相短路, 由火力发电厂提供的 $0 \mathrm{~s}$ 短路电流周期分量的 起始有效值为下列何值? (使用星-三角转换方法将网络变换简化)
(A) $5.11 \mathrm{kA}$
(B) $4.48 \mathrm{kA}$
(C) $1.4202 \mathrm{kA}$
(D) $1.284 \mathrm{kA}$

答案：【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 289 页 (第三版第 $126 \sim 129$ 页、第 137 页)。

基准值： $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A} ; U_{\mathrm{j}}=115 \mathrm{kV}, I_{\mathrm{j}}=0.5 \mathrm{kA}$ 。 标幺值计算:

$x_{1}=X_{* \mathrm{~s}}=\frac{S_{\mathrm{j}}}{S_{\mathrm{s}}^{\prime \prime}}=\frac{100}{2000}=0.05$

$x_{2}=X_{* \mathrm{G}}=\frac{x_{\mathrm{d}}^{\prime \prime} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{r}}}=\frac{12.5}{100} \times \frac{\frac{100}{\frac{50}{0.8}}}{0.2}=0.2$

$x_{3}=X_{* \mathrm{~T} 1}=\frac{u_{\mathrm{k}} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{r}}}=\frac{10.5}{100} \times \frac{100}{63}=0.167$

$x_{4}=X_{* \mathrm{~L} 1}=X \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 50 \times \frac{100}{115^{2}}=0.151$

$x_{5}=X_{* \mathrm{~L} 2}=X \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 20 \times \frac{100}{115^{2}}=0.06$

$x_{6}=X_{* \mathrm{~L} 3}=X \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 10 \times \frac{100}{115^{2}}=0.03$

$x_{7}=X_{* \mathrm{~T} 2}=\frac{u_{\mathrm{k}} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{r}}}=\frac{10.5}{100} \times \frac{100}{31.5}=0.333$

星一三角转换法网络归算:

将 $x_{2} 、 x_{3}$ 合并, 得

$$
x_{8}=x_{2}+x_{3}=0.2+0.167=0.367
$$

将 $x_{4} 、 x_{5} 、 x_{6}$ 组成的 $\triangle$ 形变换成 $Y$ 形, 得

$$
\begin{aligned}
& x_{9}=\frac{x_{5} x_{6}}{x_{4}+x_{5}+x_{6}}=\frac{0.06 \times 0.03}{0.151+0.06+0.03}=0.007 \\
& x_{10}=\frac{x_{4} x_{5}}{x_{4}+x_{5}+x_{6}}=\frac{0.151 \times 0.06}{0.151+0.06+0.03}=0.038 \\
& x_{11}=\frac{x_{4} x_{6}}{x_{4}+x_{5}+x_{6}}=\frac{0.151 \times 0.03}{0.151+0.06+0.03}=0.019 \\
& x_{12}=x_{1}+x_{10}=0.05+0.038=0.088 \\
& x_{13}=x_{8}+x_{11}=0.367+0.019=0.386
\end{aligned}
$$

将 $x_{9} 、 x_{12} 、 x_{13}$ 网络化简, 得

$$
\begin{aligned}
x_{14} & =x_{12}+x_{9}+\frac{x_{12} x_{9}}{x_{13}} \\
& =0.088+0.007+\frac{0.088+0.007}{0.386}=0.097 \\
x_{15} & =x_{13}+x_{9}+\frac{x_{13} x_{9}}{x_{12}} \\
& =0.386+0.007+\frac{0.386 \times 0.007}{0.088}=0.424
\end{aligned}
$$

由于使用运算曲线法计算, 将标幺值转换为发电机容量为基准的计算电抗, 得

$$
X_{*_{\mathrm{c}}}=X_{15} \frac{S_{\mathrm{Gr}}}{S_{\mathrm{j}}}=0.424 \times \frac{62.5}{100}=0.265<3 \text { (按照有限容量计算) }
$$

查汽轮发电机运算曲线数字表表 4.6-6 (见《配四》第 290 页) 得计算电抗 $X_{*_{\mathrm{c}}}=$ $0.265,0 \mathrm{~s}$ 时的短路电流标幺值 $I_{*}=4.089$ (插值法)。

$110 \mathrm{kV}$ 侧发电机容量基准电流为

$$
I_{\mathrm{r}}=\frac{62.5}{\sqrt{3} \times 115} \mathrm{kA}=0.314 \mathrm{kA}
$$

$110 \mathrm{kV}$ 母线的 $\mathrm{k}_{1}$ 点发生三相短路, 发电厂提供的 $0 \mathrm{~s}$ 时短路电流周期分量的起始有效值为

$$
I_{\mathrm{G}}^{\prime \prime}=I_{*} I_{\mathrm{r}}=4.089 \times 0.314 \mathrm{kA}=1.284 \mathrm{kA}
$$

6-17： $110 \mathrm{kV}$ 母线的 $\mathrm{k}_{1}$ 点发生两相不接地短路, 短路电流周期分量的起始有效值为下 列何值? (火力发电厂侧按照 $0 \mathrm{~s}$ 时的短路电流计算)
(A) $5.11 \mathrm{kA}$
(B) $4.48 \mathrm{kA}$
(C) $5.569 \mathrm{kA}$
(D) $0.716 \mathrm{kA}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 302 页 (第三版第 $126 \sim 129$ 页、第 152 页)。

标幺值计算和网络简化同例题 6-16 解答。

短路点 $k_{1}$ 点发生短路时由电力系统提供的短路电流计算:

三相短路电流 $I_{\mathrm{d} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{x_{14}}=\frac{\frac{100}{\sqrt{3} \times 115}}{0.097} \mathrm{kA}=5.18 \mathrm{kA}$

两相不接地短路电流 $I_{\mathrm{d} 1 \mathrm{k} 2}^{\prime \prime}=0.866 I_{\mathrm{dls}}^{\prime \prime}=0.866 \times 5.18 \mathrm{kA}=4.486 \mathrm{kA}$

短路点 $\mathrm{k}_{1}$ 点发生短路时由发电厂提供的短路电流计算:

计算电抗 $X_{*_{\mathrm{c}}}=0.265<0.6$, 查汽轮发电机运算曲线数字表得计算电抗 $2 X_{*_{\mathrm{c}}}=0.53,0 \mathrm{~s}$ 时的短路电流标幺值 $I_{*}=1.992$ (插值法)。

两相不接地短路电流 $I_{\mathrm{kGk} 2}^{\prime \prime}=\sqrt{3} I_{*} I_{\mathrm{r}}=\sqrt{3} \times 1.992 \times 0.314 \mathrm{kA}=1.083 \mathrm{kA}$

短路点 $\mathrm{k}_{1}$ 点发生短路时由电动机反馈短路电流因为有变压器隔离所以不计。短路点 $\mathrm{k}_{1}$ 点发生短路时两相不接地短路电流:

$$
I_{\mathrm{k} 1 \mathrm{k} 2}^{\prime \prime}=I_{\mathrm{dlk} 2}^{\prime \prime}+I_{\mathrm{kGk} 2}^{\prime \prime}=(4.486+1.083) \mathrm{kA}=5.569 \mathrm{kA}
$$

6-18: 假设 $\mathrm{k}_{1}$ 点发生短路时由电力系统提供的短路电流为 $5.18 \mathrm{kA}$, 发电厂提供短路电 流周期分量的起始有效值为 $1.312 \mathrm{kA}$ 。则校验主变压器 $\mathrm{T}_{2}$ 的 $110 \mathrm{kV}$ 侧断路器动稳定的短路 电流为下列何值? (发电厂按照短路点远离发电厂考虑)
(A) $5.18 \mathrm{kA}$
(B) $13.2 \mathrm{kA}$
(C) $11.88 \mathrm{kA}$
(D) $16.55 \mathrm{kA}$

答案:【D】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5.0.4 条或《工业 与民用供配电设计手册》第四版 (上册) 第 300 页、第 375 页 (第三版第 151 页、第 212 页)。

校验电器动稳所用的短路电流, 应按系统最大运行方式下可能流经被校验电器的最大短 路电流。运行方式应是电力系统和火力发电厂同时供电。短路点应在断路器与主变压器 $\mathrm{T}_{2}$ 之间。电力系统按照远端短路考虑, 发电厂按照短路点远离发电厂考虑。校验主变压器 $\mathrm{T}_{2}$ 的 $110 \mathrm{kV}$ 侧断路器动稳定的短路电流为

$$
i_{\mathrm{pk} 1}=2.55 I_{\mathrm{dl}}^{\prime \prime}+2.55 I_{\mathrm{kG}}^{\prime \prime}=(2.55 \times 5.18+2.55 \times 1.312) \mathrm{kA}=16.55 \mathrm{kA}
$$

6-19: 异步电动机 $M_{1}$ 额定容量为 $500 \mathrm{~kW}$ 、额定电压为 $10 \mathrm{kV}$ 、功率因数为 0.9 、起动倍 数为 $6.5 \circ 10 \mathrm{kV}$ 母线的 $\mathrm{k}_{2}$ 点发生三相短路, 则异步电动机 $\mathrm{M}_{1}$ 反馈短路电流周期分量初始值 为下列何值?
(A) $0.54 \mathrm{kA}$
(B) $0.361 \mathrm{kA}$
(C) $0.314 \mathrm{kA}$
(D) $0.208 \mathrm{kA}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 301 页（第三版第 151 页)。

异步电动机 $\mathrm{M}_{1}$ 反馈短路电流周期分量初始值:

$$
I_{\mathrm{M}}^{\prime \prime}=K_{\mathrm{stM}} I_{\mathrm{rM}}=6.5 \times \frac{500}{\sqrt{3} \times 0.9 \times 10} \times 10^{-3} \mathrm{kA}=0.208 \mathrm{kA}
$$

6-20：假设异步电动机馈送的短路电流峰值系数为 1.5, 异步电动机参数同例题 6-19。 $10.5 \mathrm{kV}$ 母线的 $\mathrm{k}_{2}$ 点发生短路, 总的三相短路冲击电流峰值为下列何值? (使用分布系数法 网络变换简化，发电厂按照短路点远离发电厂考虑)
(A) $5.18 \mathrm{kA}$
(B) $13.2 \mathrm{kA}$
(C) $11.88 \mathrm{kA}$
(D) $34.67 \mathrm{kA}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 281 页表 4.6-3、 第 284 页、第 289 页; 《电力工程电气设计手册》 (电气一次部分) 第 128 页式 (4-15)。

标幺值计算同例题 6-16。

分布系数法标幺值网络归算:

$$
\begin{aligned}
& c_{1}=\frac{X_{15}}{X_{14}+X_{15}}=\frac{0.424}{0.097+0.424}=0.814 \\
& c_{2}=\frac{X_{14}}{X_{14}+X_{15}}=\frac{0.097}{0.097+0.424}=0.186 \\
& X_{\Sigma}=X_{7}+\frac{X_{14} X_{15}}{X_{14}+X_{15}}=0.333+\frac{0.097 \times 0.424}{0.097+0.424}=0.412 \\
& X_{16}=\frac{X_{\Sigma}}{c_{1}}=\frac{0.412}{0.814}=0.506 \\
& X_{17}=\frac{X_{\Sigma}}{c_{2}}=\frac{0.412}{0.186}=2.213
\end{aligned}
$$

短路点 $k_{2}$ 点发生短路时由电力系统提供的短路电流计算:

$$
I_{\mathrm{ks}}^{\prime \prime}=\frac{I_{\mathrm{j}}}{x_{16}}=\frac{\frac{100}{\sqrt{3} \times 10.5}}{0.506} \mathrm{kA}=10.87 \mathrm{kA}
$$

由于使用运算曲线法计算，将标幺值转换为发电机容量为基准的计算电抗：

$$
X_{* \mathrm{c}}=X_{17} \frac{S_{\mathrm{Gr}}}{S_{\mathrm{j}}}=2.213 \times \frac{62.5}{100}=1.383<3 \text { (按照有限容量计算) }
$$

查汽轮发电机运算曲线数字表得计算电抗 $X_{*_{\mathrm{c}}}=1.383,0 \mathrm{~s}$ 时的短路电流标幺值 $I_{*}=$ 0.745 (插值法估算)。

$10.5 \mathrm{kV}$ 侧发电机容量基准电流 $I_{\mathrm{r}}=\frac{62.5}{\sqrt{3} \times 10.5} \mathrm{kA}=3.437 \mathrm{kA}$ 。

$10.5 \mathrm{kV}$ 侧母线的 $\mathrm{k}_{2}$ 点发生三相短路, 发电厂提供的 $0 \mathrm{~s}$ 时短路电流周期分量的起始有 效值为:

$$
I_{\mathrm{G}}^{\prime \prime}=I_{*} I_{\mathrm{r}}=3.437 \times 0.745 \mathrm{kA}=2.56 \mathrm{kA}
$$

异步电动机 $M_{1}$ 反馈短路电流周期分量初始值计算同例题 6-19。

因为短路点远离发电机, 所以 $K_{\mathrm{ps}}$ 取 1.8 。10.5 kV 母线的 $\mathrm{k}_{2}$ 点发生短路, 总的三相短路 冲击电流峰值为

$$
\begin{aligned}
i_{\mathrm{pk} 2} & =i_{\mathrm{ps}}+i_{\mathrm{pM}}=\sqrt{2}\left[K_{\mathrm{ps}}\left(I_{\mathrm{ks}}^{\prime \prime}+I_{\mathrm{G}}^{\prime \prime}\right)+1.1 K_{\mathrm{pM}} I_{\mathrm{M}}^{\prime \prime}\right] \\
& =\sqrt{2} \times[1.8 \times(10.87+2.56)+1.1 \times 1.5 \times 0.208] \mathrm{kA}=34.67 \mathrm{kA}
\end{aligned}
$$

例题 6-21: 某 $110 / 10 \mathrm{kV}$ 变电站设有两台主变压器, $110 \mathrm{kV}$ 采用内桥接线方式, $10 \mathrm{kV}$ 采用单母线分段接线方式， $110 \mathrm{kV}$ 进线及 $10 \mathrm{kV}$ 母线均分列运行，系统接线如图 6-13 所示。 电源 1 最大运行方式下三相短路电流为 $25 \mathrm{kA}$, 最小运行方式下三相短路电流为 $20 \mathrm{kA}$ 。电源 2 容量为无限大。电源进线 $\mathrm{L}_{1}$ 及 $\mathrm{L}_{2}$ 均采用 $110 \mathrm{kV}$ 架空线路。变电站基本情况如下:

1) 主变压器参数

容量: $50000 \mathrm{kV} @ \mathrm{~A}$; 电压比: $110 \pm 8 \times 1.25 \% / 10.5 \mathrm{kV}$;

短路阻抗: $U_{\mathrm{k}}=12 \%$; 空载电流为 $I_{0}=1 \%$;

接线组别: $\mathrm{YN} \mathrm{d} 11$; 变压器允许长期过载 1.3 倍。

2) 每回 $110 \mathrm{kV}$ 电源架空线路长度约为 $40 \mathrm{~km}$;

导线采用 LGJ-300/25，单位电抗取 $0.4 \Omega / \mathrm{km}$;

3) $10 \mathrm{kV}$ 馈电线路均为电缆出线, 单位电抗为 $0.1 \Omega / \mathrm{km}$;

请计算 $1 \# 10 \mathrm{kV}$ 母线发生最大三相短路时，其短路电流为下列哪项数值。（供配电 2017 年考题)
(A) $15.23 \mathrm{kA}$
(B) $17.16 \mathrm{kA}$
(C) $18.30 \mathrm{kA}$
(D) $35.59 \mathrm{kA}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页 (第三版第 131 页)。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$; $U_{\mathrm{j}}=115 \mathrm{kV}, 10.5 \mathrm{kV} ; I_{\mathrm{j}}=0.5 \mathrm{kA} ， 5.5 \mathrm{kA}$ 标幺值归算:

线路标幺值 $X_{* \mathrm{~L}}=X_{\mathrm{L}} \frac{S_{\mathrm{j}}}{U_{\mathrm{j}}^{2}}=0.4 \times 40 \times \frac{100}{115^{2}}=0.12$

系统短路容量标幺值 $X_{* \mathrm{~S}}=\frac{I_{\mathrm{j}}}{I_{\mathrm{S}}}=\frac{0.5}{25}=0.02$

变压器标幺值 $X_{* \mathrm{~T} 1}=\frac{x_{\mathrm{T} 1} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{rT} 1}}=\frac{12}{100} \times \frac{100}{50}=0.24$

正常运行方式 $1 \#$ 母线为电源 1 供电: $I_{\mathrm{k} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{~L}}+X_{* \mathrm{~S}}+X_{* \mathrm{~T} 1}}=\frac{5.5}{0.12+0.02+0.24} \mathrm{kA}=$ 14. $47 \mathrm{kA}$

正常运行方式 $1 \#$ 母线切换到电源 2 供电: $I_{\mathrm{k} 1}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{~L}}+X_{* \mathrm{~S}}+X_{* \mathrm{~T} 1}}=\frac{5.5}{0.12+0.0+0.24} \mathrm{kA}=$ 15. $28 \mathrm{kA}$

选择最大值, 选 A。

## 2 实用短路电流计算法一一有名值短路计算

## 【知识点说明】

1) 有名值短路计算属于重要考点, 依据《工业与民用供配电设计手册》第三版, 其作 为供配电专业的低压短路计算的主要方法，第三版中参照《低压辐射系统短路电流计算的 应用指南》IEC-60781-1989 引人了电压系数 $c$ 等, 做出很多改进, 与原有《电力工程电气 设计手册》 (电气一次部分） 4.10 节和《火力发电厂厂用电设计技术规定》 DL/T 51532014 的低压实用短路计算法有很多不同; 因在第四版主要引用了 GB/T 15544. 1-2013, 也 适用于低压短路计算，所以第四版 4.6 节中对第三版低压短路计算内容做出了删减，不全的 部分内容详见第三版 4.5 节, 或者依据第四版第 229 页、第 232 页进行 IEC 法低压短路计 算，注意第四版第 177 页表 4.1-1 中低压电压系数 $c$ 的选用，例题详见本章 4.6 节。
2) 低压异步电动机对短路电流影响的依据《低压配电设计规范》GB 50054-2011 和 《工业与民用供配电设计手册》第四版（上册） 4.6 节等。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

《低压配电设计规范》GB 50054-2011

## 参考书目:

《三相交流系统短路电流计算 第 1 部分: 电流计算》 GB/T 15544. 1-2013 《低压辐射系统短路电流计算的应用指南》IEC 60781-1989

《火力发电厂厂用电设计技术规定》 DL/T 5153-2014

## 解题流程图 (见图 6-14) :

6-22: 配电线路 $\mathrm{L}_{1}$ 的相保阻抗值应为下列哪组数值? (供配电 2016 年考题)
(A) $45.34 \mathrm{~m} \Omega$
(B) $61.06 \mathrm{~m} \Omega$
(C) $72.13 \mathrm{~m} \Omega$
(D) $100.96 \mathrm{~m} \Omega$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 308 页 (第三版第 158 页)。 查铜芯电缆 $\mathrm{VV}_{22}-3 \times 35+1 \times 16$ 为

配电线路 $\mathrm{L}_{1}$ 的相保阻抗值为

$$
R_{\mathrm{php}}^{\prime}=2.397 \mathrm{~m} \Omega / \mathrm{m}, \quad X_{\mathrm{php}}^{\prime}=0.191 \mathrm{~m} \Omega / \mathrm{m}
$$

$$
Z_{\text {php }}=\sqrt{\left(l R_{\text {php }}^{\prime}\right)^{2}+\left(l X_{\text {php }}^{\prime}\right)^{2}}=\sqrt{(30 \times 2.397)^{2}+(30 \times 0.191)^{2}} \mathrm{~m} \Omega=72.13 \mathrm{~m} \Omega
$$

6-23: 不计电动机反馈电流的影响, $\mathrm{k}_{1}$ 点的三相短路电流应为下列哪组数值? (供配电 2016 年考题)
(A) $23.1 \mathrm{kA}$
(B) $33.24 \mathrm{kA}$
(C) $47.99 \mathrm{kA}$
(D) $108.66 \mathrm{kA}$

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 304 页、第 230 页 (第三版第 154 155 页表 4-21、表 4-23，第 162 页）。

系统短路容量折算后的正序阻抗:

$$
\begin{aligned}
& Z_{\mathrm{Q}}=\frac{\left(c U_{\mathrm{n}}\right)^{2}}{S_{\mathrm{Q}}^{\prime \prime}} \times 10^{3}=\frac{(1.05 \times 0.38)^{2}}{75} \times 10^{3} \mathrm{~m} \Omega=2.12 \mathrm{~m} \Omega \\
& X_{\mathrm{Q}}=0.995 Z_{\mathrm{Q}}=0.995 \times 2.12 \mathrm{~m} \Omega=2.12 \mathrm{~m} \Omega \\
& R_{\mathrm{Q}}=0.1 X_{\mathrm{Q}}=0.1 \times 2.12 \mathrm{~m} \Omega=0.21 \mathrm{~m} \Omega
\end{aligned}
$$

变压器正序阻抗:

$$
R_{\mathrm{T}}=0.53 \mathrm{~m} \Omega, X_{\mathrm{T}}=4.77 \mathrm{~m} \Omega
$$

归算后的正序阻抗为

$$
Z_{\mathrm{k}}=\sqrt{\left(R_{\mathrm{s}}+R_{\mathrm{T}}\right)^{2}+\left(X_{\mathrm{s}}+X_{\mathrm{T}}\right)^{2}}=\sqrt{(0.21+0.53)^{2}+(2.12+4.77)^{2}} \mathrm{~m} \Omega=6.93 \mathrm{~m} \Omega
$$

短路点 $\mathrm{k}_{1}$ 点的三相短路电流为

$$
I^{\prime \prime}=\frac{230}{Z_{\mathrm{k}}}=\frac{230}{6.93} \mathrm{kA}=33.24 \mathrm{kA}
$$

## 【知识点解析】

三相和两相 (不接地) 短路电流的计算: 在 $220 / 380 \mathrm{~V}$ 网络中, 一般以三相短路电流为 最大。一台变压器供电的低压网络三相短路电流计算电路如图 6-16 所示

$$
\begin{gathered}
I^{\prime \prime}=\frac{c U_{\mathrm{n}} / \sqrt{3}}{Z_{\mathrm{k}}}=\frac{1.05 U_{\mathrm{n}} / \sqrt{3}}{\sqrt{R_{\mathrm{k}}^{2}+X_{\mathrm{k}}^{2}}}=\frac{230}{\sqrt{R_{\mathrm{k}}^{2}+X_{\mathrm{k}}^{2}}}(\mathrm{kA}) \\
R_{\mathrm{k}}=R_{\mathrm{s}}+R_{\mathrm{T}}+R_{\mathrm{m}}+R_{\mathrm{L}} \\
X_{\mathrm{k}}=X_{\mathrm{s}}+X_{\mathrm{T}}+X_{\mathrm{m}}+X_{\mathrm{L}}
\end{gathered}
$$

式中, $U_{\mathrm{n}}$ 为网络标称电压 (线电压, $\mathrm{V}$ ), $220 / 380 \mathrm{~V}$ 网络为 $380 \mathrm{~V} ; c$ 为电压系数, 计算三 相短路电流时取 $1.05 ; Z_{\mathrm{k}} 、 R_{\mathrm{k}} 、 X_{\mathrm{k}}$ 为短路电路总阻抗、总电阻、总电抗 $(\mathrm{m} \Omega) ; R_{\mathrm{s}} 、 X_{\mathrm{s}}$ 为 变压器高压侧系统的电阻、电抗 (归算到 $400 \mathrm{~V}$ 侧 $\mathrm{m} \Omega$ ); $R_{\mathrm{T}} 、 X_{\mathrm{T}}$ 为变压器的电阻、电抗 $(\mathrm{m} \Omega) ; R_{\mathrm{m}} 、 X_{\mathrm{m}}$ 为变压器低压侧母线段的电阻、电抗 $(\mathrm{m} \Omega) ; R_{\mathrm{L}} 、 X_{\mathrm{L}}$ 为配电线路的电阻、 电抗 $(\mathrm{m} \Omega) ; I^{\prime \prime}$ 为三相短路电流的初始值。

只要 $\sqrt{R_{\mathrm{T}}^{2}+X_{\mathrm{T}}^{2}} / \sqrt{R_{\mathrm{s}}^{2}+X_{\mathrm{s}}^{2}} \geqslant 2$, 变压器低压侧短路时的短路电流交流分量就不会衰减, 即 三相短路电流稳态值 $I_{\mathrm{k}}=I^{\prime \prime}$ 。

6-24: 不计电动机反馈电流的影响, $\mathrm{k}_{1}$ 点的单相短路电流应为下列哪组数值?（供配电 2016 年考题)
(A) $24.5 \mathrm{kA}$
(B) $31.66 \mathrm{kA}$
(C) $35.27 \mathrm{kA}$
(D) $45.71 \mathrm{kA}$

答案：【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 304 页、第 232 页 (第三版第 154 页表 4-21、第 155 页表 4-23、第 162 页式 (4.3-15) )。

系统短路容量折算后的相保阻抗:

变压器相保阻抗:

$$
R_{\mathrm{php} \cdot \mathrm{s}}=0.14 \mathrm{~m} \Omega, X_{\mathrm{php} \cdot \mathrm{s}}=1.41 \mathrm{~m} \Omega
$$

归算后的相保阻抗为

$$
R_{\text {php } \cdot \mathrm{T}}=0.53 \mathrm{~m} \Omega, X_{\text {php } \cdot \mathrm{T}}=4.77 \mathrm{~m} \Omega
$$

$$
Z_{\mathrm{php}}=\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}}=\sqrt{(0.14+0.53)^{2}+(1.41+4.77)^{2}} \mathrm{~m} \Omega=6.216 \mathrm{~m} \Omega
$$

短路点 $\mathrm{k}_{1}$ 点的单相短路电流为

$$
I_{\mathrm{k} 1}^{\prime \prime}=\frac{220}{Z_{\mathrm{php}}}=\frac{220}{6.216} \mathrm{kA}=35.27 \mathrm{kA}
$$

## 【知识点解析】

单相接地故障电流的计算:

$\mathrm{TN}$ 接地系统的低压网络单相接地故障电流 $I_{\mathrm{k} 1}^{\prime \prime}$ 可由下式计算。

$$
\begin{aligned}
& I_{\mathrm{k} 1}^{\prime \prime}=\frac{c U_{\mathrm{n}} / \sqrt{3}}{\frac{\left|\dot{Z}_{(1)}+\dot{Z}_{(2)}+\dot{Z}_{(0)}\right|}{3}}=\frac{1.0 \times U_{\mathrm{n}} / \sqrt{3}}{\sqrt{\left(\frac{R_{(1)}+R_{(2)}+R_{(0)}}{3}\right)+\left(\frac{X_{(1)}+X_{(2)}+X_{(0)}}{3}\right)}} \\
& =\frac{U_{\mathrm{n}} / \sqrt{3}}{\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}}}=\frac{220}{\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}}}=\frac{220}{Z_{\mathrm{php}}} \mathrm{kA} \\
& \left\{\begin{array}{l}
R_{\mathrm{php}}=\frac{R_{(1)}+R_{(2)}+R_{(0)}}{3}=R_{\mathrm{php} \cdot \mathrm{s}}+R_{\mathrm{php} \cdot \mathrm{T}}+R_{\mathrm{php} \cdot \mathrm{m}}+R_{\mathrm{php} \cdot \mathrm{L}} \\
X_{\mathrm{php}}=\frac{X_{(1)}+X_{(2)}+X_{(0)}}{3}=X_{\mathrm{php} \cdot \mathrm{s}}+X_{\mathrm{php} \cdot \mathrm{T}}+X_{\mathrm{php} \cdot \mathrm{m}}+X_{\mathrm{php} \cdot \mathrm{L}} \\
Z_{\mathrm{php}}=\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}}
\end{array}\right. \\
& R_{(1)}=R_{(1) \cdot \mathrm{s}}+R_{(1) \cdot \mathrm{T}}+R_{(1) \cdot \mathrm{m}}+R_{(1) \cdot \mathrm{L}} \\
& R_{(2)}=R_{(2) \cdot \mathrm{s}}+R_{(2) \cdot \mathrm{T}}+R_{(2) \cdot \mathrm{m}}+R_{(2) \cdot \mathrm{L}} \\
& R_{(0)}=R_{(0) \cdot \mathrm{s}}+R_{(0) \cdot \mathrm{T}}+R_{(0) \cdot \mathrm{m}}+R_{(0) \cdot \mathrm{L}} \\
& X_{(1)}=X_{(1) \cdot \mathrm{s}}+X_{(1) \cdot \mathrm{T}}+X_{(1) \cdot \mathrm{m}}+X_{(1) \cdot \mathrm{L}} \\
& X_{(2)}=X_{(2) \cdot \mathrm{s}}+X_{(2) \cdot \mathrm{T}}+X_{(2) \cdot \mathrm{m}}+X_{(2)} \cdot \mathrm{L} \\
& X_{(0)}=X_{(0) \cdot \mathrm{s}}+X_{(0) \cdot \mathrm{T}}+X_{(0) \cdot \mathrm{m}}+X_{(0) \cdot \mathrm{L}}
\end{aligned}
$$

式中, $U_{\mathrm{n}}$ 为 $220 / 380 \mathrm{~V}$ 网络标称线电压, 即 $380 \mathrm{~V}, U_{\mathrm{n}} / \sqrt{3}=380 / \sqrt{3} \mathrm{~V}$, 取 $220 \mathrm{~V} ; c$ 为电压系 数, 计算单相接地故障电流时取 $1 ; R_{(1)} 、 R_{(2)} 、 R_{(0)}$ 为短路电路正序、负序、零序电阻 $(\mathrm{m} \Omega) ; X_{(1)} 、 X_{(2)} 、 X_{(0)}$ 为短路电路正序、负序、零序电阻 $(\mathrm{m} \Omega) ; Z_{(1)} 、 Z_{(2)} 、 Z_{(0)}$ 为短 路电路正序、负序、零序阻抗 $(\mathrm{m} \Omega)$ 。

6-25: 假设 $\mathrm{k}_{2}$ 点的三相短路电流为 $24.5 \mathrm{kA}$, 且 $\mathrm{L}_{2}$ 回路只带一台额定电流为 $60 \mathrm{~A}$ 的电动 机, 关于 $k_{1}$ 和 $k_{2}$ 点短路电流是否计人电动机的影响, 下列说法中哪项是正确的? (供配电 2016 年考题)
(A) $k_{1}$ 点短路电流需计人电动机的影响, $k_{1}$ 点短路电流不考虑电动机的影响
(B) $\mathrm{k}_{1}$ 点短路电流不考虑电动机的影响, $\mathrm{k}_{1}$ 点短路电流需计人电动机的影响
(C) $k_{1}$ 和 $k_{2}$ 点短路电流均不考虑电动机的影响
(D) $k_{1}$ 和 $k_{2}$ 点短路电流均需计人电动机的影响

答案: 【C】

解答过程: 依据《低压配电设计规范》GB 50054-2011 或《工业与民用供配电设计手 册》第四版 (上册) 第 225 页 (第三版第 183 页)。

第 3.1 .2 条 当短路点附近所接电动机额定电流之和超过短路电流的 $1 \%$ 时, 应计人电 动机反馈电流的影响。

$\mathrm{k}_{1}$ 点 $1 \%$ 短路电流 $1 \% \times I_{\mathrm{k} 2}<1 \% \times I_{\mathrm{k} 1} ;$

$\mathrm{k}_{2}$ 点 $1 \%$ 短路电流 $1 \% \times I_{\mathrm{k} 2}=1 \% \times 24.5 \mathrm{kA}=245 \mathrm{~A}$; $\mathrm{k}_{1}$ 点电动机额定电流和 $I_{\mathrm{m} 2}=(90+60) \mathrm{A}=150 \mathrm{~A}<245 \mathrm{~A}=1 \% \times I_{\mathrm{k} 2}<1 \% \times I_{\mathrm{k} 1}$, 不考虑; $\mathrm{k}_{2}$ 点电动机额定电流和 $I_{\mathrm{m} 1}=90 \mathrm{~A}<245 \mathrm{~A}$, 不考虑。

6-26：低压配电系统短路电流计算条件中，下列表述中哪一项是错误的?

(A) 当配电用的电力变压器的容量远小于系统的容量时, 短路电流可按无限大电源容 量的网络短路进行计算

(B) 计人短路电路各元件的有效电阻, 但短路点的电弧电阻、导线连接点、开关设备 和电器的接触电阻可忽略不计

(C) 当电路电阻较大时, 短路电流直流分量衰减较快, 一般可以不考虑直流分量

(D) 可不考虑变压器高压侧系统阻抗

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 303 页 (第三版第 162 页)。

第 303 页 低压配电系统短路电流计算条件中，A、B、C 对。

第 304 页 高压侧系统阻抗计算章节, 说明低压配电系统短路电流计算需要考虑变压器 高压侧系统阻抗，D 错。

## 【知识点解析】

低压网络短路电流计算条件:

高压系统短路电流的计算条件同样适用于低压网络短路电流的计算, 但低压网络还有如 下一些特点。

1) 一般用电单位的电源来自地区大中型电力系统, 配电用的变压器的容量远小于系统 的容量, 因此短路电流可按远离发电机端, 即无限大电源容量的网络短路进行计算, 短路电 流周期分量不衰减。
2) 计入短路电路各元件的有效电阻，但短路点的电弧 电阻、导线连接点、开关设备和电器的接触电阻可忽略不计。
3) 当电路电阻较大时, 短路电流直流分量衰减较快, 一般可不考虑直流分量。只有在离配电变压器低压侧很近 处, 如低压侧 $20 \mathrm{~m}$ 以内大截面线路上或低压配电屏内部发 生短路时，才需要计算直流分量。
4) 单位长度有效电阻的计算温度不同, 在计算三相最 大短路电流时, 导体计算温度取为 $20^{\circ} \mathrm{C}$; 在计算单相短路 电流时, 假设计算温度升高, 电阻值增大, 其值一般为 $20^{\circ} \mathrm{C}$ 时电阻的 1.5 倍。

$5 ）$ 计算过程采用有名单位制，电压用 $\mathrm{V}$, 电流用 $\mathrm{kA}$, 容量用 $\mathrm{kV} \cdot \mathrm{A}$, 电阻用 $\mathrm{m} \Omega$ 。

6) 计算 $220 / 380 \mathrm{~V}$ 网络三相短路电流时, 计算电压 $c U_{\mathrm{n}}$ 取电压系数 $c$ 为 1.05 , 计算单相接地故障电流时, $c$ 取 $1.0, U_{\mathrm{n}}$ 为系统标称电压 (线电压) $380 \mathrm{~V}$ 。

例题 6-27 6-30: 某工厂采用 $\mathrm{TN}$ 接地系统, 配电回 路接线图如图 6-17 所示, 连接变压器、母线和电缆、电动

6-27: 已知该工厂 $10 \mathrm{kV}$ 系统侧短路容量为 $125 \mathrm{MV} \cdot \mathrm{A}$, 归算到 $0.4 \mathrm{kV}$ 侧的相保电阻值 为下列何值? (写出计算过程和依据)
(A) $1.8 \mathrm{~m} \Omega, 0.18 \mathrm{~m} \Omega$
(B) $1.27 \mathrm{~m} \Omega, 0.127 \mathrm{~m} \Omega$
(C) $0.85 \mathrm{~m} \Omega, 0.085 \mathrm{~m} \Omega$
(D) $1.65 \mathrm{~m} \Omega, 1.65 \mathrm{~m} \Omega$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 304 页 (第三版第 157 页表 4-24)。

高压侧系统正序阻抗有名值计算:

$$
Z_{\mathrm{s}}=\frac{\left(c U_{\mathrm{n}}\right)^{2}}{S_{\mathrm{s}}^{\prime \prime}} \times 10^{3}=\frac{(1.05 \times 0.38)^{2}}{125} \times 10^{3} \mathrm{~m} \Omega=1.28 \mathrm{~m} \Omega
$$

第 304 页表 4.6-11 注(3), 变压器接线为 Dyn11 型, 零序电流不能在高压侧流通, 故不 计人高压侧的零序阻抗, 即相保电阻为

$$
\begin{aligned}
& R_{\mathrm{php} \cdot \mathrm{s}}=\frac{2}{3} R_{\mathrm{s}}=\frac{2}{3} \times 0.1 \times 0.995 Z_{\mathrm{s}}=\frac{2}{3} \times 0.1 \times 0.995 \times 1.28 \mathrm{~m} \Omega=0.085 \mathrm{~m} \Omega \\
& X_{\mathrm{php} \cdot \mathrm{s}}=\frac{2}{3} X_{\mathrm{s}}=\frac{2}{3} \times 0.995 Z_{\mathrm{s}}=\frac{2}{3} \times 0.995 \times 1.28 \mathrm{~m} \Omega=0.85 \mathrm{~m} \Omega
\end{aligned}
$$

## 【知识点解析】

在计算 220/380 V 网络短路电流时, 变压器高压侧系统阻抗需要计入。若已知高压侧系 统短路容量为 $S_{\mathrm{s}}^{\prime \prime}$, 则归算到变压器低压侧的高压系统阻抗可按下式计算:

$$
Z_{\mathrm{s}}=\frac{\left(c U_{\mathrm{n}}\right)^{2}}{S_{\mathrm{s}}^{\prime \prime}} \times 10^{3}(\mathrm{~m} \Omega)
$$

如不知道其电阻 $R_{\mathrm{s}}$ 和 $X_{\mathrm{s}}$ 的确切值, 可以认为

$$
R_{\mathrm{s}}=0.1 X_{\mathrm{s}}, X_{\mathrm{s}}=0.995 Z_{\mathrm{s}}
$$

式中, $U_{\mathrm{n}}$ 为变压器低压侧标称电压, $0.38 \mathrm{kV} ; c$ 为电压系数, 计算三相短路电流时取 1.05 ; $S_{\mathrm{s}}^{\prime \prime}$ 为变压器高压侧系统短路容量 $(\mathrm{MV} \cdot \mathrm{A}) ; R_{\mathrm{s}} 、 X_{\mathrm{s}} 、 Z_{\mathrm{s}}$ 为归算到变压器低压侧的高压系统 电阻、电抗、阻抗 $(m \Omega)$ 。

至于零序阻抗, Dyn11 和 Yyn0 联结的配电变压器, 当低压侧发生单相短路时, 零序电 流不能在高压侧绕组流通, 高压侧对于零序电流相当于开路状态, 故在计算单相接地短路电 流时视若无此阻抗。10(6)/0.4 kV 配电变压器高压侧系统短路容量与高压侧系统阻抗、相 保阻抗 (归算到 $400 \mathrm{~V}$ ) 的数值关系见表 6-3。

表 6-3 10 (6) / 0. 4 kV 变压器高压侧系统短路容量与高压侧阻抗、相保阻抗 (归算到 $400 \mathrm{~V}$ ) 的数值关系

(单位: $m \Omega$ )

| $\begin{array}{c}\text { 高压侧短路容量 } \\ S_{\mathrm{s}}^{\prime \prime} / \mathrm{MV} \cdot \mathrm{A}\end{array}$ | 10 | 20 | 30 | 50 | 75 | 100 | 200 | 300 | $\infty$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $Z_{\mathrm{s}}^{(\mathbb{1}}$ | 16.00 | 8.00 | 5.33 | 3.20 | 2.13 | 1.60 | 0.80 | 0.53 | 0 |
| $X_{\mathrm{s}}^{(2)}$ | 15.92 | 7.96 | 5.30 | 3.18 | 2.12 | 1.59 | 0.80 | 0.53 | 0 |

| (续) |  |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $\begin{array}{c}\text { 高压侧短路容量 } \\ S_{\mathrm{s}}^{\prime \prime} / \mathrm{MV} \cdot \mathrm{A}\end{array}$ | 10 | 20 | 30 | 50 | 75 | 100 | 200 | 300 | $\infty$ |
| $R_{\mathrm{s}}^{(2)}$ | 1.59 | 0.80 | 0.53 | 0.32 | 0.21 | 0.16 | 0.08 | 0.05 | 0 |
| $R_{\mathrm{php}}^{3} \cdot \mathrm{s}$ | 1.06 | 0.53 | 0.35 | 0.21 | 0.14 | 0.11 | 0.05 | 0.03 | 0 |
| $X_{\mathrm{php}}^{(3) \mathrm{s}}$ | 10.61 | 5.31 | 3.53 | 2.12 | 1.41 | 1.06 | 0.53 | 0.35 | 0 |

(1) 系统阻抗 $Z_{\mathrm{s}}=\frac{U_{\mathrm{av}}^{2}}{S_{\mathrm{s}}^{\prime \prime}} \times 10^{3}=\frac{160}{S_{\mathrm{s}}^{\prime \prime}} \mathrm{m} \Omega ; U_{\mathrm{av}}$ 为系统平均电压。

(2) 系统电抗 $X_{\mathrm{s}}=0.995 Z_{\mathrm{s}}$, 系统电阻 $R_{\mathrm{s}}=0.1 X_{\mathrm{s}}$ 。

(3) 对于 Dyn11 或 $Y y n 0$ 连接变压器, 零序电流不能在高压侧流通, 故不计人高压侧的零序阻抗 $R_{(0)} \cdot \mathrm{s} 、 X_{(0)} \cdot \mathrm{s}$, 即 相保电阻 $R_{\mathrm{php}} \cdot \mathrm{s}=\frac{1}{3}\left(R_{(1) \cdot \mathrm{s}}+R_{(2)} \cdot \mathrm{s}+R_{(0)} \cdot \mathrm{s}\right)=\frac{2 R_{(1)} \cdot \mathrm{s}}{3}=\frac{2 R_{\mathrm{s}}}{3}(\mathrm{~m} \Omega)$

相保电抗 $X_{\mathrm{php} \cdot \mathrm{s}}=\frac{1}{3}\left(X_{(1) \cdot \mathrm{s}}+X_{(2)} \cdot \mathrm{s}+X_{(0) \cdot \mathrm{s}}\right)=\frac{2 X_{(1)} \cdot \mathrm{s}}{3}=\frac{2 X_{\mathrm{s}}}{3}(\mathrm{~m} \Omega)$

6-28: 已知变压器型号 S9 额定电压为 $10 / 0.4 \mathrm{kV}$, 额定容量为 $1000 \mathrm{kV} \cdot \mathrm{A}$, 阻抗电压 为 $4.5 \%$, 变压器接线为 Dyn11 型, 满载有功损耗为 $10.3 \mathrm{~kW}$, 归算到 $0.4 \mathrm{kV}$ 侧的相保电阻 值为下列何值? (写出计算过程和依据)
(A) $1.8 \mathrm{~m} \Omega, 8.8 \mathrm{~m} \Omega$
(B) $1.8 \mathrm{~m} \Omega, 7 \mathrm{~m} \Omega$
(C) $1.65 \mathrm{~m} \Omega, 7 \mathrm{~m} \Omega$
(D) $1.65 \mathrm{~m} \Omega, 14.1 \mathrm{~m} \Omega$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 304 页 (第三版第 157 页表 4-24)。

变压器正序阻抗有名值计算:

$$
\begin{aligned}
& R_{\mathrm{T}}=\frac{\Delta P U_{\mathrm{r}}^{2}}{S_{\mathrm{rT}}^{2}}=\frac{10.3 \times 0.4^{2}}{1^{2}} \mathrm{~m} \Omega=1.648 \mathrm{~m} \Omega \\
& Z_{\mathrm{T}}=\frac{u_{\mathrm{K}} \%}{100} \frac{U_{\mathrm{r}}^{2}}{S_{\mathrm{rT}}} \times 10^{3}=\frac{4.5}{100} \times \frac{0.4^{2}}{1} \times 10^{3} \mathrm{~m} \Omega=7.2 \mathrm{~m} \Omega \\
& X_{\mathrm{T}}=\sqrt{Z_{\mathrm{T}}^{2}-R_{\mathrm{T}}^{2}}=\sqrt{7.2^{2}-1.65^{2}} \mathrm{~m} \Omega=7 \mathrm{~m} \Omega
\end{aligned}
$$

变压器接线为 Dy 11 型, 因题目中没有给出零序电阻, 默认其等于正序、负序阻抗, 即 相保电阻等于正序电阻。

$$
\begin{aligned}
& R_{\text {php } \cdot \mathrm{T}}=R_{\mathrm{T}}=1.648 \mathrm{~m} \Omega \\
& X_{\mathrm{php} \cdot \mathrm{T}}=X_{\mathrm{T}}=7 \mathrm{~m} \Omega
\end{aligned}
$$

6-29：假设工厂配电回路接线图 6-17 中连接变压器、母线和电缆、电动机等各元件的 相电阻、相电抗、相保电阻、相保电抗见表 6-4。 $\mathrm{k}$ 点发生单相接地短路故障时电流为下列 何值? (不考虑电动机反馈电流)

表 6-4 某配电系统电气参数

| 电路元件 | 元件阻抗/ $\mathrm{m} \Omega$ |  |  |  |  |  |  |  |  | $R_{\mathrm{php}}$ | $X_{\mathrm{php}}^{\prime}$ | $X_{\mathrm{php}}$ |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | $R^{\prime}$ | $R$ | $X^{\prime}$ | $X$ | $R_{\mathrm{php}}^{\prime}$ | 0.05 |  | 0.53 |  |  |  |  |
| 系统 |  | 0.08 |  | 0.80 |  | 0.05 | 7.00 |  |  |  |  |  |
| 变压器 |  | 1.65 |  | 7.00 |  | 1.65 |  | 700 |  |  |  |  |

| 电路元件 | 元件阻抗/ $\mathrm{m} \Omega$ |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | $R^{\prime}$ | $R$ | $X^{\prime}$ | $X$ | $R_{\mathrm{php}}^{\prime}$ | $R_{\mathrm{php}}$ | $X_{\mathrm{php}}^{\prime}$ | $X_{\mathrm{php}}$ |  |
| 母线 $6 \mathrm{~m}$ | 0.028 | 0.17 | 0.17 | 1.02 | 0.088 | 0.53 | 0.37 | 2.22 |  |
| 电缆 $100 \mathrm{~m}$ | 0.117 | 11.70 | 0.077 | 7.70 | 0.351 | 35.10 | 0.152 | 15.20 |  |
| 合并 |  | 13.60 |  | 16.52 |  | 37.33 |  | 24.95 |  |

(A) $4.9 \mathrm{kA}$
(B) $5.15 \mathrm{kA}$
(C) $5.89 \mathrm{kA}$
(D) $8.82 \mathrm{kA}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 304 页、第 232 页 (第三版第 163 页式 (4.3-15))。

短路点 $\mathrm{k}$ 点前总的相保阻抗为

$$
Z_{\mathrm{php}}=\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}}=\sqrt{37.33^{2}+24.95^{2}} \mathrm{~m} \Omega=44.9 \mathrm{~m} \Omega
$$

短路点 $\mathrm{k}$ 发生单相接地短路故障时电流为

$$
I_{\mathrm{k} 1}^{\prime \prime}=\frac{220}{Z_{\mathrm{php}}}=\frac{220}{44.9} \mathrm{kA}=4.9 \mathrm{kA}
$$

6-30：假设工厂配电回路接线图 6-17 中连接变压器、母线和电缆、电动机等各元件的 相电阻、相电抗、相保电阻、相保电抗见表 6-8。短路点 $\mathrm{k}$ 处接一台异步电动机, 额定功率 为 $55 \mathrm{~kW}$, 额定电压为 $380 \mathrm{~V}$, 额定功率因数为 0.89 , 效率为 0.9 。 $\mathrm{k}$ 点发生三相接地短路故 障时短路电流峰值为下列何值?
(A) $9.52 \mathrm{kA}$
(B) $16.43 \mathrm{kA}$
(C) $15.66 \mathrm{kA}$
(D) $9.07 \mathrm{kA}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 225 页、第 229 页、 第 300 页（第三版第 162 页、第 163 页）。

短路点 $\mathrm{k}$ 点前总的正序阻抗为

$$
Z_{\mathrm{k}}=\sqrt{R_{\mathrm{k}}^{2}+X_{\mathrm{k}}^{2}}=\sqrt{13.6^{2}+16.52^{2}} \mathrm{~m} \Omega=21.4 \mathrm{~m} \Omega
$$

短路点 $\mathrm{k}$ 点发生三相接地短路故障时三相短路稳态值为

$$
I_{\mathrm{k}}^{\prime \prime}=230 / Z_{\mathrm{k}}=230 / 21.4 \mathrm{kA}=10.76 \mathrm{kA}
$$

依据《低压配电设计规范》GB 50054-2011 第3.1.2 条。

电动机额定电流 $I_{\mathrm{NM}}=\frac{P_{\mathrm{NM}}}{\sqrt{3} \eta \cos \varphi U_{\mathrm{N}}}=\frac{55}{\sqrt{3} \times 0.9 \times 0.89 \times 0.38} \mathrm{~A}=104.3 \mathrm{~A}$, 与 0.01 倍短路电流 对比: $\Sigma I_{\mathrm{NM}}=104.3 \mathrm{~A}<0.01 I_{\mathrm{k} 3}^{\prime \prime}=107.6 \mathrm{~A}$, 所以电动机短路反馈电流不计算在内。

因 $\frac{X_{\Sigma}}{R_{\Sigma}}=\frac{16.52}{13.6}=1.2147, T_{\mathrm{f}}=\frac{X_{\Sigma}}{314 R_{\Sigma}}=\frac{16.52}{314 \times 13.6}=0.00397$, 故短路电流峰值系数为

$$
K_{\mathrm{p}}=1+\mathrm{e}^{-0.01 / T_{\mathrm{f}}}=1+\mathrm{e}^{-0.01 / 0.00397}=1.08
$$

短路点 $\mathrm{k}$ 发生三相接地短路故障时短路电流峰值为

$$
i_{\mathrm{p}}=K_{\mathrm{p}} \sqrt{2} I_{\mathrm{k}}^{\prime \prime}=1.08 \times \sqrt{2} \times 10.76 \mathrm{kA}=16.43 \mathrm{kA}
$$

例题 6-31：某钢厂配电回路中电动机参数如下: 额定电压 $U_{\mathrm{e}}=380 \mathrm{~V}$, 额定功率 $P_{\mathrm{e}}=$ $45 \mathrm{~kW}$, 额定效率 $\eta=0.9$, 额定功率因数 $\cos \varphi=0.8$, 起动电流倍数 $\lambda=6$ 。变压器高压侧系 统短路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 其他参数如图 6-18 所示。已知 VLV $-0.6 / 1 \mathrm{kV}, 3 \times 50 \mathrm{~mm}^{2}$ 电缆的 电阻及电抗分别为 $0.754 \mathrm{~m} \Omega / \mathrm{m}$ 和 $0.075 \mathrm{~m} \Omega / \mathrm{m}$, 当忽略系统电阻、不忽略回路电阻条件下, 计算图中 $\mathrm{k}$ 点的三相短路冲击电流与下列哪项数值最接近。（忽略母线及低压主回路元件的 阻抗, 三相短路冲击电流冲击系数 $K_{\mathrm{ch}}=1$, 电动机的馈送短路电流峰值系数 $K_{\mathrm{pM}}=0.8$ )（供 配电 2017 年考题改编)

(A) $0.47 \mathrm{kA}$
(B) $5.59 \mathrm{kA}$
(C) $7.90 \mathrm{kA}$
(D) $8.65 \mathrm{kA}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 281 页、第 225 页、 第 301 页 (第三版第 162 页、第 151 页) 和《低压配电设计规范》 GB 50054-2011 第 3. 1.2 条。

变压器高压侧系统短路容量为 $100 \mathrm{MV} \cdot \mathrm{A}$, 因题目要求忽略系统电阻, 即 $R_{\mathrm{S}}=0 \mathrm{~m} \Omega$, $X_{\mathrm{S}}=0 \mathrm{~m} \Omega$ 。

变压器正序阻抗有名值计算:

$$
\begin{aligned}
& R_{\mathrm{T}}=\frac{\Delta P U_{\mathrm{r}}^{2}}{S_{\mathrm{rT}}^{2}}=\frac{11 \times 0.4^{2}}{1^{2}} \mathrm{~m} \Omega=1.76 \mathrm{~m} \Omega ; \quad Z_{\mathrm{T}}=\frac{u_{\mathrm{K}} \%}{100} \frac{U_{\mathrm{r}}^{2}}{S_{\mathrm{rT}}} \times 10^{3}=\frac{4.5}{100} \times \frac{0.4^{2}}{1} \times 10^{3} \mathrm{~m} \Omega=7.2 \mathrm{~m} \Omega \\
& X_{\mathrm{T}}=\sqrt{Z_{\mathrm{T}}^{2}-R_{\mathrm{T}}^{2}}=\sqrt{7.2^{2}-1.76^{2}} \mathrm{~m} \Omega=6.98 \mathrm{~m} \Omega
\end{aligned}
$$

忽略母线及低压主回路元件的阻抗, 即相关阻抗为 $0 \mathrm{~m} \Omega$; 铝芯电缆 $\mathrm{VLV}-0.6 / 1 \mathrm{kV}, 3 \times$ $50 \mathrm{~mm}^{2}$ 电缆的电阻及电抗为 $R_{\mathrm{L}}=50 \times 0.754 \mathrm{~m} \Omega=37.7 \mathrm{~m} \Omega ; X_{\mathrm{L}}=50 \times 0.075 \mathrm{~m} \Omega=3.75 \mathrm{~m} \Omega$ 。短 路点 $\mathrm{k}$ 前总的正序阻抗和三相短路电流为

$$
\begin{aligned}
& Z_{\mathrm{k}}=\sqrt{R_{\mathrm{k}}^{2}+X_{\mathrm{k}}^{2}}=\sqrt{(0+1.76+0+37.7)^{2}+(0+6.98+0+3.75)^{2}} \mathrm{~m} \Omega=40.89 \mathrm{~m} \Omega \\
& I_{\mathrm{k}}^{\prime \prime}=230 / \mathrm{Z}_{\mathrm{k}}=230 / 40.89 \mathrm{kA}=5.62 \mathrm{kA}
\end{aligned}
$$

电动机额定电流: $I_{\mathrm{e}}=\frac{P_{\mathrm{e}}}{\sqrt{3} U_{\mathrm{e}} \eta \cos \varphi}=\frac{45}{\sqrt{3} \times 0.38 \times 0.9 \times 0.8} \mathrm{~A}=94.96 \mathrm{~A}$, 与 0.01 倍短路电流对 比: $\Sigma I_{\mathrm{e}}=94.96 \mathrm{~A}>0.01 \mathrm{I}_{\mathrm{K} 3}^{\prime \prime}=56.2 \mathrm{~A}$, 所以电动机短路反馈电流应计算在内。冲击系数 $K_{\mathrm{ch}}=$ 1 , 电动机的 $K_{\mathrm{pM}}=0.8$, 短路点 $\mathrm{k}$ 发生三相短路故障时系统侧提供的三相短路峰值电流为

$$
i_{\mathrm{p}}=\sqrt{2}\left(K_{\mathrm{p}} I_{\mathrm{k}}^{\prime \prime}+1.1 K_{\mathrm{pM}} I_{\mathrm{M}}^{\prime \prime}\right)=\sqrt{2} \times(1.0 \times 5.62+1.1 \times 0.8 \times 6 \times 0.09496) \mathrm{kA}=8.65 \mathrm{kA}
$$

例题 6-32: 某变电所采用 $\mathrm{TN}-\mathrm{C}-\mathrm{S}$ 系统给一建筑物内的用电设备供电, 配电线路如 图 6-19 所示, 变压器侧配电柜至建筑物内配电箱利用电缆第四芯作为 PEN 线, 建筑内配 电箱用电设备利用电缆第四芯线作为 PE 线, 用电设备为三相负荷, 线路单位长度阻抗值 见表 6-5, 忽略电抗以及其他未知电阻的影响。当用电设备电源发生一相与外壳电箱接地 故障时 (金属性短路), 计算该供电回路的故障电流应为下列哪项数值。（供配电 2017 年 考题)

(A) $286 \mathrm{~A}$
( B ) $294 \mathrm{~A}$
(C) $312 \mathrm{~A}$
(D) $323 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 304 页、第 232 页 (第三版第 163 页)。

题目要求忽略电抗以及其他未知电阻的影响, 需要考虑两段 YJLV 电缆相保阻抗, 计算 如下:

按照 $4 \times 6 \mathrm{~mm}^{2}$ 相保阻抗: $R_{\mathrm{php} 6}^{\prime} L_{2}=14.1 \times 50 \mathrm{~m} \Omega=705 \mathrm{~m} \Omega$

按照 $3 \times 50+1 \times 25 \mathrm{~mm}^{2}$ 相保阻抗等比折算出 $3 \times 240+1 \times 120 \mathrm{~mm}^{2}$ :

$$
R_{\mathrm{php} 240}^{\prime} L_{1}=\frac{50}{240} \times R_{\mathrm{php} 50}^{\prime} L_{1}=\frac{50}{240} \times 2.589 \times 120 \mathrm{~m} \Omega=64.725 \mathrm{~m} \Omega
$$

或者铝电缆截面为 $240 \mathrm{~mm}^{2}$ 时 $R_{240}^{\prime}=C_{\mathrm{j}} \frac{\rho_{20}}{S} \times 10^{3}=1.02 \times \frac{2.82 \times 10^{-8}}{240 \times 10^{-6}} \times 10^{3} \mathrm{~m} \Omega / \mathrm{m}=0.2397 \mathrm{~m} \Omega / \mathrm{m}$ 铝电缆截面为 $120 \mathrm{~mm}^{2}$ 时 $R_{120}^{\prime}=0.5 R_{240}^{\prime}=0.11985 \mathrm{~m} \Omega / \mathrm{m}$

$$
R_{\mathrm{php}}^{\prime}=1.5\left(R_{\mathrm{ph}}^{\prime}+R_{\mathrm{p}}^{\prime}\right) \mathrm{L}=1.5 \times(0.2397+0.11985) \times 120 \mathrm{~m} \Omega=64.72 \mathrm{~m} \Omega
$$

该供电回路的发生一相与外壳电箱接地故障时 (金属性短路) 故障电流为

$$
I_{\mathrm{k} 1}=\frac{220}{Z_{\mathrm{php}}}=\frac{220}{\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}}}=\frac{220}{\sqrt{(705+64.72)^{2}+0^{2}}} \mathrm{~A}=285.8 \mathrm{~A}
$$

## 【知识点解析】

线路相保阻抗的计算: 单相接地短路电路中任一元件 (配电变压器、线路等) 的相保 阻抗 $Z_{\mathrm{php}}$ 计算公式为

$$
\left\{\begin{aligned}
Z_{\mathrm{php}} & =\sqrt{R_{\mathrm{php}}^{2}+X_{\mathrm{php}}^{2}} \\
R_{\mathrm{php}} & =\frac{1}{3}\left[R_{(1)}+R_{(2)}+R_{(0)}\right] \\
& =\frac{1}{3}\left[R_{(1)}+R_{(2)}+R_{(0) \mathrm{ph}}+3 R_{(0) \mathrm{p}}\right]=R_{\mathrm{ph}}+R_{\mathrm{p}} \\
X_{\mathrm{php}} & =\frac{1}{3}\left[X_{(1)}+X_{(2)}+X_{(0)}\right]=\frac{1}{3}\left[X_{(1)}+X_{(2)}+X_{(0) \mathrm{ph}}+3 X_{(0) \mathrm{p}}\right] \\
& =\frac{1}{3}\left[X_{(1)}+X_{(2)}+X_{(0) \mathrm{ph}}\right]+X_{(0) \mathrm{p}}
\end{aligned}\right.
$$

式中, $R_{\mathrm{php}}$ 为元件的相保电阻, $R_{\mathrm{php}}=\frac{1}{3}\left[R_{(1)}+R_{(2)}+R_{(0)}\right] ; X_{\mathrm{php}}$ 为元件的相保电抗, $X_{\mathrm{php}}=$ $\frac{1}{3}\left[X_{(1)}+X_{(2)}+X_{(0)}\right] ; R_{(1)} 、 X_{(1)}$ 为元件的正序电阻和正序电抗; $R_{(2)} 、 X_{(2)}$ 为元件的负序电 阻和负序电抗; $R_{(0)} 、 X_{(0)}$ 为元件的零序电阻和零序电抗, $R_{(0)}=R_{(0) \mathrm{ph}}+3 R_{(0) \mathrm{p}}, X_{(0)}=X_{(0) \mathrm{ph}}+$ $3 X_{(0) \mathrm{p}} ; R_{\mathrm{ph}} 、 R_{(0) \mathrm{ph}} 、 X_{(0) \mathrm{ph}}$ 为元件相线的电阻、相线的零序电阻和相线的零序电抗; $R_{\mathrm{P}}$ 、 $R_{(0) \mathrm{p}} 、 X_{(0) \mathrm{p}}$ 为元件保护线的电阻、保护线的零序电阻和保护线的零序电抗。

常用低压母线单位长度阻抗值可在《工业与民用配电设计手册》第三版第 157 页表 4-24 中查出。

常用架空线路、电缆单位长度阻抗值可在《工业与民用配电设计手册》第三版第 158 页表 4-25, 即表 6-5 中查出。

表 6-5 线路单位长度阻抗值 (单位: $\mathrm{m} \Omega / \mathrm{m}$ )

| $X_{\mathrm{php}}^{\prime}$ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $S / \mathrm{mm}^{2}$ |  | 185 | 150 | 120 | 95 | 70 | 50 | 35 | 25 | 16 | 10 | 6 | 4 | 2.5 | 1.5 |
| 架空线 | $S_{\mathrm{p}}=\mathrm{S}$ | 0.57 | 0.59 | 0.61 | 0.63 | 0.65 | 0.67 | 0.69 | 0.71 | 0.75 | 0.77 |  |  |  |  |
|  | $S_{\mathrm{p}}=S / 2$ | 0.60 | 0.62 | 0.63 | 0.65 | 0.67 | 0.69 | 0.72 | 0.73 | 0.767 |  |  |  |  |  |
|  $D=$ <br> 绝 $1500 \mathrm{~mm}$ <br> 缘  <br> 李 $\mathrm{D}=$ <br> 布 $100 \mathrm{~mm}$ <br> 线 $100 \mathrm{~mm}$ | $S_{\mathrm{p}}=S$ | 0.448 | 0.464 | 0.478 | 0.493 | 0.517 | 0.537 | 0.563 | 0.583 | 0.611 | 0.643 | 0.681 | 0.707 | 0.737 | 0.767 |
|  | $S_{\mathrm{p}}=S / 2$ | 0.470 | 0.491 | 0.498 | 0.516 | 0.539 | 0.559 | 0.587 | 0.597 | 0.627 |  |  |  |  |  |
|  | $S_{\mathrm{p}}=S$ |  |  |  |  |  |  | 0.513 | 0.533 | 0.561 | 0.591 | 0.631 | 0.655 | 0.685 | 0.716 |
|  | $S_{\mathrm{p}}=S / 2$ |  |  |  |  |  |  | 0.537 | 0.547 | 0.576 |  |  |  |  |  |
| $D=70 \mathrm{~mm}$ | $S_{\mathrm{p}}=S$ |  |  |  |  |  |  |  |  |  |  | 0.585 | 0.611 | 0.645 | 0.673 |
| 全塑电缆 | $S_{\mathrm{p}}=S$ | 0.152 | 0.152 | 0.152 | 0.158 | 0.156 | 0.158 | 0.160 | 0.164 | 0.174 | 0.188 | 0.200 | 0.200 |  |  |
|  | $S_{\mathrm{p}}=S / 2$ | 0.179 | 0.161 | 0.161 | 0.186 | 0.178 | 0.187 | 0.191 | 0.192 | 0.201 | 0.224 | 0.211 | 0.234 |  |  |

注: $1 . R^{\prime}$ 为导线 $20^{\circ} \mathrm{C}$ 时单位长度电阻值, $R^{\prime}=C_{\mathrm{j}} \frac{\rho_{20}}{S} \times 10^{3}(\mathrm{~m} \Omega)$, 铝 $\rho_{20}=2.82 \times 10^{-6} \Omega \cdot \mathrm{cm}$, 铜 $\rho_{20}=1.72 \times 10^{-6} \Omega \cdot \mathrm{cm}$; $C_{\mathrm{j}}$ 为绞人系数, 导线截面 $\leqslant 6 \mathrm{~mm}^{2}$ 时, $C_{\mathrm{j}}$ 取为 1.0 ; 导线截面 $>6 \mathrm{~mm}^{2}$ 时, $C_{\mathrm{j}}$ 取为 1.02 。 2. $S$ 为相线线芯截面, $S_{\mathrm{p}}$ 为 PEN 线线芯截面。

3. $R_{\mathrm{php}}^{\prime}$ 为计算单相对地短路电流用，其值取导线 $20^{\circ} \mathrm{C}$ 时电阻的 1.5 倍。
4. 架空线水平排列, PEN 线在中间，线间距离依次为 $400 \mathrm{~mm} 、 600 \mathrm{~mm} 、 400 \mathrm{~mm}$ 。
5. 绝缘子布线水平排列, PEN 线在边位, $D(\mathrm{~mm})$ 为线间距离。

## 3 实用短路电流计算法——单相接地电容电流和异步电动机对短 路电流影响的计算

## 【知识点说明】

1) 单相接地电容电流的估算依据《工业与民用供配电设计手册》第四版（上册） 4.6 节，厂用电的电缆单相接地电容电流的计算依据《电力工程电气设计手册》(电气一次部分) 3-4 节, 属于重要考点, 一般会结合中性点接地设备选择考到, 此时应考虑变电站电力设备 增加的接地电容电流。
2) 异步电动机对短路电流影响的依据《火力发电厂厂用电设计技术规定》 DL/T 5153-2014 附录 L 和《工业与民用供配电设计手册》第四版（上册） 4.6 节等, 属于重要 考点, 需注意异步电动机提供的反馈电流峰值的修正系数, 在《工业与民用供配电设计手 册》第四版 (上册) 做出了修改, 电动机的修正系数取 $6,10 \mathrm{kV}$ 异步电动机取 1.1 , 低压 异步电动机取 0.9 , 同步电动机取 1.1 。

3) 大容量并联电容器组对短路电流影响的依据《导体和电器选择设计技术规定》DL/ $\mathrm{T}$ 5222-2005 附录 $\mathrm{F}$ 和《电力工程电气设计手册》 (电气一次部分) 4-11 节, 属于冷门 考点。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

《钢铁企业电力设计手册》 (上册)

## 参考书目:

《水电工程三相交流系统短路电流计算导则》 DL/T 5163-2002（NB/T 35043-2014）

《三相交流系统短路电流计算 第 1 部分: 电流计算》GB/T 15544. 1-2013

《火力发电厂厂用电设计技术规定》DL/T 5153-2014

《短路电流实用计算方法》

例题 6-33 6-37: 某 $110 \mathrm{kV}$ 变电站有 $110 \mathrm{kV} 、 35 \mathrm{kV} 、 10 \mathrm{kV}$ 三个电压等级, 设一台三 相三绕组变压器, 主变 $110 \mathrm{kV}$ 中性点采用直接接地, $35 \mathrm{kV} 、 10 \mathrm{kV}$ 采用消弧线圈接地。该变 电站 $10 \mathrm{kV}$ 母线共有 16 回 $10 \mathrm{kV}$ 线路, 其中架空线 12 回, 每回线路长约 $6 \mathrm{~km}$, 单回路架设, 无架空地线; 电缆线路 4 回, 每回线路长约 $3 \mathrm{~km}$, 采用标称截面为 $150 \mathrm{~mm}^{2}$ 三芯电力电缆。 该变电站 $35 \mathrm{kV}$ 母线共有架空线 2 回, 每回线路长约 $5 \mathrm{~km}$, 有架空地线; 电缆线路 2 回, 每 回线路长约 $5 \mathrm{~km}$ 。请回答以下问题。(供配电 2012 年考题改编)

6-33: 该变电站 $10 \mathrm{kV}$ 线路的单相接地电容电流为下列哪一项?
(A) $18.644 \mathrm{~A}$
(B) $19.078 \mathrm{~A}$
(C) $22.112 \mathrm{~A}$
(D) $22.544 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 302 页 (第三版第 152 页、第 153 页)。

$10 \mathrm{kV}$ 电缆单相接地电容电流:

$$
I_{\mathrm{Cl}}=\frac{95+1.144 S}{2200+0.23 S} U_{\mathrm{r}} l=\frac{95+1.44 \times 150}{2200+0.23 \times 150} \times 10 \times 4 \times 3 \mathrm{~A}=16.7 \mathrm{~A}
$$

$10 \mathrm{kV}$ 架空线单相接地电容电流:

$$
I_{\mathrm{C} 2}=2.7 U_{\mathrm{r}} l \times 10^{-3}=2.7 \times 10 \times 12 \times 6 \times 10^{-3} \mathrm{~A}=1.944 \mathrm{~A}
$$

$10 \mathrm{kV}$ 线路的单相接地电容电流合计: $I=I_{\mathrm{C} 1}+I_{\mathrm{C} 2}=(16.7+1.944) \mathrm{A}=18.644 \mathrm{~A}$ 题目中问的是线路单相接地电容电流，故不考虑变电所增容系数，选 $\mathrm{A}$ 。

6-34: 该变电站 $10 \mathrm{kV}$ 系统消弧线圈计算所用的单相接地电容电流为下列哪一项?
(A) $22.112 \mathrm{~A}$
(B) $22.544 \mathrm{~A}$
(C) $22.544 \mathrm{~A}$
(D) $21.63 \mathrm{~A}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 302 页 (第三版第 153 页) 和《导体和电器选择设计技术规定》DL/T 5222-2005 第 18.1 .5 条。

$10 \mathrm{kV}$ 线路总的单相接地电容电流计算见例题 6-33, 消弧线圈的计算所用单相接地电容 电流应计人厂、所母线和电器的影响, 查《配四》第 303 页表 4. 6-10 中 $10 \mathrm{kV}$ 增容系数为 0.16 , 故 $10 \mathrm{kV}$ 侧总的单相接地电容电流为

$$
I_{\mathrm{C \Sigma}}=1.16 I_{\mathrm{C}}=1.16 \times(1.944+16.7) \mathrm{A}=21.63 \mathrm{~A}
$$

6-35: 该变电站 $35 \mathrm{kV}$ 系统消弧线圈计算所用的单相接地电容电流为下列哪一项?
(A) $1.155 \mathrm{~A}$
(B) $1.944 \mathrm{~A}$
(C) $16.7 \mathrm{~A}$
(D) $18.6 \mathrm{~A}$

答案:【A】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 302 页 (第三版第 153 页) 和《导体和电器选择设计技术规定》DL/T 5222-2005 第 18.1.5 条。

$35 \mathrm{kV}$ 电缆线路的单相接地电容电流:

$$
I_{\mathrm{C} 1}=0.1 U_{\mathrm{r}} l=0.1 \times 35 \times 2 \times 5 \mathrm{~A}=35 \mathrm{~A}
$$

$35 \mathrm{kV}$ 有地线架空线路单相接地电容电流:

$$
I_{\mathrm{C} 2}=3.3 U_{\mathrm{r}} l \times 10^{-3}=3.3 \times 35 \times 2 \times 5 \times 10^{-3} \mathrm{~A}=1.155 \mathrm{~A}
$$

$35 \mathrm{kV}$ 侧消弧线圈的计算所用单相接地电容电流应计人厂、所母线和电器的影响, 查 表 4. 6-10中 $35 \mathrm{kV}$ 增容系数为 0.13 , 故 $35 \mathrm{kV}$ 侧总的单相接地电容电流为

$$
I_{\mathrm{C} \Sigma}=1.13 I_{\mathrm{C}}=1.13 \times(1.155+35) \mathrm{A}=40.86 \mathrm{~A}
$$

## 【知识点解析】

(1) 线路单相接地电容电流的计算

电网中的单相接地电容电流由电力线路和电力设备两部分的电容电流组成。

1) 电缆线路的单相接地电容电流按下式计算:

$6 \mathrm{kV}$ 电缆线路

$$
I_{\mathrm{C}}=\frac{95+2.84 S}{2200+6 S} U_{\mathrm{r}} l(\mathrm{~A})
$$

$10 \mathrm{kV}$ 电缆线路

$$
I_{\mathrm{C}}=\frac{95+1.44 S}{2200+0.23 S} U_{\mathrm{r}} l(\mathrm{~A})
$$

电缆线路的单相接地电容电流还可以按下式估算:

$$
I_{\mathrm{C}}=0.1 U_{\mathrm{r}} l(\mathrm{~A})
$$

式中, $S$ 为电缆芯线的标称截面 $\left(\mathrm{mm}^{2}\right)$; $U_{\mathrm{r}}$ 为线路额定线电压 $(\mathrm{kV}) ; l$ 为线路长度 $(\mathrm{km}) ; I_{\mathrm{C}}$ 为接地电容电流 $(\mathrm{A})$ 。

2) 架空线路单相接地电容电流按下式计算:

无架空地线单回路

$$
\begin{aligned}
& I_{\mathrm{C}}=2.7 U_{\mathrm{r}} l \times 10^{-3}(\mathrm{~A}) \\
& I_{\mathrm{C}}=3.3 U_{\mathrm{r}} l \times 10^{-3}(\mathrm{~A})
\end{aligned}
$$

有架空地线单回路

架空线路的单相接地电容电流还可以按下式估算:

$$
I_{\mathrm{C}}=\frac{U_{\mathrm{r}} l}{350}(\mathrm{~A})
$$

使用查表法: 架空线路和电缆线路每千米单相接地电容电流的平均值见表 6-6。

表 6-6 架空线路和电缆线路每千米单相接地电容电流的平均值 (单位：A/ $\mathrm{km}$ )

| $\begin{array}{c}\text { 电压 } \\ / \mathrm{kV}\end{array}$ | 电缆线路 (当芯线截面为下列诸值时) $/ \mathrm{mm}^{2}$ |  |  |  |  |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
|  | 10 | 16 | 25 | 35 | 50 | 70 | 95 | 120 | 150 | 185 | 240 | 单回路 | 双回路 |
| 6 | 0.33 | 0.37 | 0.46 | 0.52 | 0.59 | 0.71 | 0.82 | 0.89 | 1.10 | 1.20 | 1.30 | 0.013 | 0.017 |
| 10 | 0.46 | 0.52 | 0.62 | 0.69 | 0.77 | 0.90 | 1.00 | 1.10 | 1.30 | 1.40 | 1.60 | 0.0256 | 0.035 |
| 35 | - | - | - | - | - | 3.70 | 4.10 | 4.40 | 4.80 | 5.20 | - | 0.078 | 0.102 |
|  |  |  |  |  |  |  |  |  |  |  |  | $(0.091)$ | $(0.110)$ |

注: 括号内数字用于有架空地线的架空线路。

(2) 变电所增加的接地电容电流值

变电所电气设备增加的接地电容电流百分数见表 6-7。

表 6-7 变电所增加的接地电容电流值

| 额定电压 $/ \mathrm{kV}$ | 6 | 10 | 15 | 35 | 63 | 110 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 附加值 $(\%)$ | 18 | 16 | 15 | 13 | 12 | 10 |

6-36: 某 $220 \mathrm{kV}$ 变电站, 电压等级为 $220 / 110 / 10 \mathrm{kV}$, 两台相同的主变压器, 容量为 $240 / 240 / 120 \mathrm{MV} \cdot \mathrm{A}$ 。 $220 \mathrm{kV}$ 架空线进线 2 回。1 $10 \mathrm{kV}$ 架空负荷出线 8 回。10 kV 电缆负荷 出线 12 回, 设两段, 每段母线出线 6 回, 每回电缆平均长度为 $6 \mathrm{~km}$ 。若 $10 \mathrm{kV}$ 电缆电容电 流为 $2 \mathrm{~A} / \mathrm{km}$, 则 $10 \mathrm{kV}$ 线路总的单相接地电容电流为下列哪一项?
(A) $115.5 \mathrm{~A}$
(B) $144 \mathrm{~A}$
(C) $167 \mathrm{~A}$
(D) $186 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 302 页 (第三版第 153 页)。

$10 \mathrm{kV}$ 侧总的单相接地电容电流:

$$
I_{\mathrm{C}}=2 \times 12 \times 6 \mathrm{~A}=144 \mathrm{~A}
$$

题目中问的是线路单相接地电容电流, 故不考虑变电所增容系数, 选 $\mathrm{B}$ 。

6-37：某新建 $2 \times 300 \mathrm{MW}$ 燃煤发电厂，高压厂用电系统标称电压为 $6 \mathrm{kV}$, 其中性点为高 电阻接地。每台机组设两台高压厂用无励磁调压双卷变压器, 容量为 $35 \mathrm{MV} \cdot \mathrm{A}, 6.3 \mathrm{kV}$ 单 母线分段接线, 设 $\mathrm{A}$ 段、 $\mathrm{B}$ 段。 $6 \mathrm{kV}$ 系统电缆选为 $\mathrm{ZR}-\mathrm{YJV}_{22}-6 / 6 \mathrm{kV}$ 三芯电缆, 其对地电容 值和电缆长度见表 6-8。当两台厂用高压变压器 $6.3 \mathrm{kV}$ 侧采用中性点电阻接地时, $6.3 \mathrm{kV}$ 侧 总的电缆对地电容电流接近下列哪项数值?

表 6-8 ZR-YJV $22-6 / 6 \mathrm{kV}$ 三芯电缆每相对地电容值及 $A 、 B$ 段电缆长度

| 电缆截面 $/ \mathrm{mm}^{2}$ | 每相对地电容值 $/(\mu \mathrm{F} / \mathrm{km})$ | A 段电缆长度 $/ \mathrm{km}$ | B 段电缆长度 $/ \mathrm{km}$ |
| :---: | :---: | :---: | :---: |
| 95 | 0.42 | 5 | 5.5 |
| 120 | 0.46 | 3 | 2.5 |
| 150 | 0.51 | 2 | 2.1 |
| 185 | 0.53 | 2 | 1.8 |

(A) $18.79 \mathrm{~A}$

(B) $19.5 \mathrm{~A}$

( C) $29.4 \mathrm{~A}$

(D) $37.84 \mathrm{~A}$

答案:【D】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 80 页。

$6.3 \mathrm{kV}$ 侧 $\mathrm{A}$ 段电缆对地电容电流:

$$
\begin{aligned}
I_{\mathrm{AC}} & =\sqrt{3} \omega U_{\mathrm{e}} C \times 10^{-3} \\
& =\sqrt{3} \times 314 \times 6.3 \times(0.42 \times 5+0.46 \times 3+0.51 \times 2+0.53 \times 2) \times 10^{-3} \mathrm{~A}=19.05 \mathrm{~A}
\end{aligned}
$$

$6.3 \mathrm{kV}$ 侧 $\mathrm{B}$ 段电缆对地电容电流:

$$
\begin{aligned}
I_{\mathrm{BC}} & =\sqrt{3} \omega U_{\mathrm{e}} C \times 10^{-3} \\
& =\sqrt{3} \times 314 \times 6.3 \times(0.42 \times 5.5+0.46 \times 2.5+0.51 \times 2.1+0.53 \times 1.8) \times 10^{-3} \mathrm{~A}=18.79 \mathrm{~A}
\end{aligned}
$$

$6.3 \mathrm{kV}$ 侧总的电缆对地电容电流:

$$
I_{\mathrm{C}}=(19.05+18.79) \mathrm{A}=37.84 \mathrm{~A}
$$

题目中问的是电缆单相接地电容电流，故不考虑系数 1.25 倍，选 $\mathrm{D}$ 。

## 【知识点解析】

将求得的电缆总电容值乘以 1.25 即为全系统总的电容近似值（即包括厂用变压器绕组、 电动机以及配电装置等的电容)。单相接地电容电流可由下式求出:

$$
\begin{gathered}
I_{\mathrm{C}}=\sqrt{3} U_{\mathrm{e}} \omega C \times 10^{-3} \\
\omega=2 \pi f_{\mathrm{e}}
\end{gathered}
$$

式中, $I_{\mathrm{C}}$ 为单相接地电容电流 $(\mathrm{A}) ; U_{\mathrm{e}}$ 为厂用电系统额定线电压 $(\mathrm{kV}) ; \omega$ 为角频率; $f_{\mathrm{e}}$ 为 额定频率 $(\mathrm{Hz}) ; C$ 为厂用电系统每相对地电容 $(\mu \mathrm{F})$ 。

例题 6-38 6-40: 某供电系统接线及相关参数如图 6-20 所示。蒸汽发电机的运算曲线 见表 6-9。请回答以下问题。(基准容量选取为 $100 \mathrm{MV} \cdot \mathrm{A}$ )

表 6-9 蒸汽发电机运算曲线表

| $I_{*}$ | $t / \mathrm{s}$ | 0 | 0.01 | 0.06 | 0.1 | 0.2 | 0.4 | 0.5 | 0.6 | 1 | 2 |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $X_{\mathrm{c}}$ |  |  |  |  |  |  |  |  |  |  |  |
| 0.12 | 8.963 | 8.603 | 7.186 | 6.400 | 5.220 | 4.252 | 4.006 | 3.821 | 3.344 | 2.795 | 2.512 |
| 0.14 | 7.718 | 7.467 | 6.441 | 5.839 | 4.878 | 4.040 | 3.829 | 3.673 | 3.280 | 2.808 | 2.526 |
| 0.16 | 6.763 | 6.545 | 5.660 | 5.146 | 4.336 | 3.649 | 3.481 | 3.359 | 3.060 | 2.706 | 2.490 |
| 0.18 | 6.020 | 5.844 | 5.122 | 4.697 | 4.016 | 3.429 | 3.288 | 3.186 | 2.944 | 2.659 | 2.476 |
| 0.20 | 5.432 | 5.280 | 4.661 | 4.297 | 3.715 | 3.217 | 3.099 | 3.016 | 2.825 | 2.607 | 2.462 |
| 0.22 | 4.938 | 4.813 | 4.296 | 3.988 | 3.487 | 3.052 | 2.951 | 2.882 | 2.729 | 2.561 | 2.444 |
| 0.24 | 4.526 | 4.421 | 3.984 | 3.721 | 3.286 | 2.904 | 2.816 | 2.758 | 2.638 | 2.515 | 2.425 |
| 0.26 | 4.178 | 4.088 | 3.714 | 3.486 | 3.106 | 2.769 | 2.693 | 2.644 | 2.551 | 2.467 | 2.404 |
| 0.28 | 3.872 | 3.705 | 3.472 | 3.274 | 2.939 | 2.641 | 2.575 | 2.534 | 2.464 | 2.415 | 2.378 |
| 0.30 | 3.603 | 3.536 | 3.255 | 3.081 | 2.785 | 2.520 | 2.463 | 2.429 | 2.379 | 2.360 | 2.347 |
| 0.32 | 3.368 | 3.310 | 3.063 | 2.909 | 2.646 | 2.410 | 2.360 | 2.332 | 2.299 | 2.306 | 2.316 |

| (续) |  |  |  |  |  |  |  |  |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| $I_{*}$ | 0 | 0.01 | 0.06 | 0.1 | 0.2 | 0.4 | 0.5 | 0.6 | 1 | 2 | 4 |
| 0.34 |  | 3.108 | 2.891 | 2.754 | 2.519 | 2.308 | 2.264 | 2.241 | 2.222 | 2.252 | 2.283 |
| 0.36 | 2.975 | 2.930 | 2.736 | 2.614 | 2.403 | 2.213 | 2.175 | 2.156 | 2.149 | 2.109 | 2.250 |
| 0.38 | 2.811 | 2.770 | 2.597 | 2.487 | 2.297 | 2.126 | 2.093 | 2.077 | 2.081 | 2.148 | 2.217 |
| 0.40 | 2.664 | 2.628 | 2.471 | 2.372 | 2.199 | 2.045 | 2.017 | 2.004 | 2.017 | 2.099 | 2.184 |
| 0.42 | 2.531 | 2.499 | 2.357 | 2.267 | 2.110 | 1.970 | 1.946 | 1.936 | 1.956 | 2.052 | 2.151 |

6-38: 假设 $\mathrm{QF}_{1} \sim \mathrm{QF}_{5}$ 闭合, $\mathrm{QF}_{6}$ 断开。请问该发电厂高压母线 $\mathrm{k}_{1}$ 处发生三相短路的短 路电流为下列何值? (供配电 2014 年考题改编)
(A) $4.25 \mathrm{kA}$
(B) $4.98 \mathrm{kA}$
(C) $5.24 \mathrm{kA}$
(D) $7.84 \mathrm{kA}$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 281 页、第 300 页 (第三版第 127 页表 4-1、第 152 页式 (4-33))。

1) 标幺值计算和网络归算详见例题 6-5。
2) 由地区电网提供的三相短路电流:

$$
I_{\mathrm{k} 1 \mathrm{S1}}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{~L}}+X_{* \mathrm{~S}}}=\frac{1.56}{0.146+0.125} \mathrm{kA}=5.756 \mathrm{kA}
$$

3) 由发电厂提供的三相短路电流:

发电机的容量和 $35 \mathrm{kV}$ 侧基准电流为

$$
S_{\mathrm{G}}=\frac{P_{\mathrm{G}}}{\cos \varphi}=\frac{20}{0.8} \mathrm{MV} \cdot \mathrm{A}=25 \mathrm{MV} \cdot \mathrm{A}, \quad I_{\mathrm{r} j 1}=\frac{P_{\mathrm{G}}}{\sqrt{3} U_{\mathrm{j} 1} \cos \varphi}=\frac{20}{\sqrt{3} \times 37 \times 0.8} \mathrm{kA}=0.39 \mathrm{kA}
$$

折算到发电机容量下的计算电抗: $X_{\mathrm{c} 1}=\left(X_{* \mathrm{G}}+X_{* \mathrm{~T} 1}\right) \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=(0.3+0.5) \times \frac{25}{100}=0.2$

按照 $X_{\mathrm{cl}}=0.2$ 对应 $0 \mathrm{~s}$ 查表 6-9 得三相短路电流周期分量起始值 $I_{* 1}=5.432$ 。

通过发电机运算曲线表查出短路电流标幺值为

## 4) 短路电流计算与归算

$$
I_{0 \mathrm{k} 1}^{\prime \prime}=I_{* 1} I_{\mathrm{r} j 1}=5.432 \times 0.39 \mathrm{kA}=2.118 \mathrm{kA}
$$

假设 $\mathrm{QF}_{1} \sim \mathrm{QF}_{5}$ 闭合, $\mathrm{QF}_{6}$ 断开时, 因异步电动机通过变压器 $\mathrm{T}_{2}$ 隔离, 异步电动机 $\mathrm{M}$ 反 馈电流不计人，所以发电厂高压母线 $\mathrm{k}_{1}$ 处发生三相短路的短路电流为

$$
I_{\mathrm{k} 1}^{\prime \prime}=I_{\mathrm{k} 1 \mathrm{~S} 1}^{\prime \prime}+I_{0 \mathrm{k} 1}^{\prime \prime}=(5.756+2.118) \mathrm{kA}=7.874 \mathrm{kA}
$$

6-39：假设 $\mathrm{QF}_{1} \sim \mathrm{QF}_{5}$ 闭合, $\mathrm{QF}_{6}$ 断开。请问 $10 \mathrm{kV}$ 母线 $\mathrm{k}_{2}$ 点处发生三相短路时, 假设 不考虑并联电容器组反馈电流, 设电网和发电机提供的超瞬态短路电流周期分量有效值 $I_{\mathrm{k}}^{\prime \prime}$ 为 $10 \mathrm{kA}$, 其峰值系数为 $K_{\mathrm{p}}=1.85$, 异步电动机 $\mathrm{M}$ 反馈电流的峰值系数查图 6-21。当 $\mathrm{k}_{2}$ 点 三相短路时，该 $10 \mathrm{kV}$ 母线 $\mathrm{k}_{2}$ 点处三相短路电流峰值为下列哪项数值?（供配电 2014 年考 题改编)
(A) $27.54 \mathrm{kA}$
(B) $26.16 \mathrm{kA}$
(C) $19.88 \mathrm{kA}$
(D) $17 \mathrm{kA}$

答案: 【A】 解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 301 页 (第三版第 151 页）或《火力发电厂厂用电设计技术规定》 DL/T 5153-2014 附录 L 式（L. 0.1-8）。

异步电动机 $\mathrm{M}$ 额定电流为 $124.3 \mathrm{~A}$, 查图 6-21 中 $1800 \mathrm{~kW}$ 异步电动机对应反馈电流的 峰值系数为 1.75 , 该 $10 \mathrm{kV}$ 母线 $\mathrm{k}_{2}$ 点处三相短路电流峰值为

$i_{\mathrm{p}}=i_{\mathrm{ps}}+i_{\mathrm{pM}}=\sqrt{2}\left(K_{\mathrm{ps}} I_{\mathrm{s}}^{\prime \prime}+1.1 K_{\mathrm{pM}} I_{\mathrm{M}}^{\prime \prime}\right)=\sqrt{2}(1.85 \times 10+1.1 \times 1.75 \times 5 \times 0.1243) \mathrm{kA}=27.85 \mathrm{kA}$

## 【知识点解析】

短路电流实用计算法——异步电动机反馈电流:

1) 由一台异步电动机提供的反馈电流周期分量初始值按下式计算。

$$
I_{\mathrm{M}}^{\prime \prime}=K_{\mathrm{stM}} I_{\mathrm{NM}} \times 10^{-3}
$$

2) 由 $n$ 台异步电动机提供的反馈电流周期分量初始值按下式计算。

$$
I_{\mathrm{M}}^{\prime \prime}=\sum_{i=1}^{n} K_{\mathrm{stM} i} I_{\mathrm{NM}} \times 10^{-3}
$$

3) 由 $n$ 台异步电动机提供的反馈电流峰值电流按下式计算。

$$
i_{\mathrm{pM}}=K \sqrt{2} \sum_{i=1}^{n} K_{\mathrm{pM} i} K_{\mathrm{stM} i} I_{\mathrm{NM} i} \times 10^{-3}
$$

式中, $I_{\mathrm{M}}^{\prime \prime}$ 为电动机反馈电流交流分量初始值 (方均根值, $\mathrm{kA}$ ) ; $K_{\mathrm{st}}$ 为电动机反馈电流倍 数, 可取其起动电流倍数值; $K_{\mathrm{st} M}$ 为第 $i$ 台电动机的反馈电流倍数, 可取其起动电流倍数值; $I_{\mathrm{NM}}$ 为电动机额定电流; $I_{\mathrm{NM} i}$ 为第 $i$ 台电动机额定电流; $K_{\mathrm{pM} i}$ 为第 $i$ 台电动机反馈电流峰值系 数; $K$ 为不同形式电动机的修正系数, 异步电动机取 1.1 。

计入反馈电流后异步电动机的短路计算: 三相短路电流交流分量初始值为

$$
I_{\mathrm{k}}^{\prime \prime}=I_{\mathrm{s}}^{\prime \prime}+I_{\mathrm{M}}^{\prime \prime}
$$

短路电流峰值

$$
i_{\mathrm{p}}=i_{\mathrm{ps}}+i_{\mathrm{pM}}=\sqrt{2}\left(K_{\mathrm{ps}} I_{\mathrm{s}}^{\prime \prime}+K K_{\mathrm{pM}} I_{\mathrm{M}}^{\prime \prime}\right)
$$

式中, $I_{\mathrm{s}}^{\prime \prime}$ 为由系统送到短路点的三相短路电流初始值; $I_{\mathrm{M}}^{\prime \prime}$ 为由短路点附近的异步电动机反 馈电流初始值; $i_{\mathrm{ps}}$ 为由系统送到短路点的短路电流峰值; $i_{\mathrm{pM}}$ 为由短路点附近的电动机反馈 的短路峰值电流; $K_{\mathrm{ps}}$ 为由系统馈送的短路电流峰值系数; $K_{\mathrm{pM}}$ 为由异步电动机馈送的短路电 流峰值系数, 一般可取 $1.4 \sim 1.7$, 准确数据可查图 6-18; $K$ 为不同类型电动机的修正系数, $6 \mathrm{kV} 、 10 \mathrm{kV}$ 异步电动机取 1.1 ，低压异步电动机取 0.9 ，同步电动机取 1.1 。

6-40：假设 $\mathrm{QF}_{1} \sim \mathrm{QF}_{6}$ 全闭合， $10 \mathrm{kV}$ 母线短路容量为 $150 \mathrm{MV} \cdot \mathrm{A}$, 在 $10 \mathrm{kV}$ 母线安装有 一组并联电容器, 采用 $6 \%$ 串联电抗器。计算并联电容器组容量不超过下列何值时 $\mathrm{k}_{2}$ 点短路 可不考虑电容器对短路电流助增作用, 说明理由。
(A) $5 \mathrm{MV} \cdot \mathrm{A}$
(B) $7.5 \mathrm{MV} \cdot \mathrm{A}$
(C) $10 \mathrm{MV} \cdot \mathrm{A}$
(D) $15 \mathrm{MV} \cdot \mathrm{A}$

答案:【B】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005。

附录 F, 第 F. 7. 1 条 对于采用 5\% 6\% 串联电抗器的电容器装置 $Q_{\mathrm{C}} / S_{\mathrm{d}}<5 \%$ 时, 可不 考虑并联电容器组对短路电流的影响。

$$
Q_{\mathrm{C}}<5 \% S_{\mathrm{d}}=0.05 \times 150 \mathrm{MV} \cdot \mathrm{A}=7.5 \mathrm{MV} \cdot \mathrm{A}
$$

## 【知识点解析】

大容量并联电容器组的短路电流计算:

(1) 一般规定

下列情况可不考虑并联电容器组对短路电流的影响:

1) 短路点在出线电抗器后。
2) 短路点在主变压器的高压侧。

3) 不对称短路。

4) 计算 $t(s)$ 周期分量有效值, 当 $M=\frac{X_{\mathrm{S}}}{X_{\mathrm{L}}}<0.7$ 时; 或者对于采用 $5 \% \sim 6 \%$ 串联电抗器的 电容器装置 $\frac{Q_{\mathrm{C}}}{S_{\mathrm{d}}}<5 \%$ 时; 对于采用 $12 \% \sim 13 \%$ 串联电抗器的电容器装置 $\frac{Q_{\mathrm{C}}}{S_{\mathrm{d}}}<10 \%$ 时。

其中, $Q_{\mathrm{C}}$ 为并联电容器装置的总容量 (Mvar); $S_{\mathrm{d}}$ 为并联电容器装置安装地点的短路 容量 $(M V \cdot A) ; M$ 为系统电抗与电容器装置串联电抗的比值; $X_{\mathrm{S}}$ 为归算到短路点的系统 电抗; $X_{\mathrm{L}}$ 为电容器装置的串联电抗。

采用阻尼措施 (例如在串联电抗器两端并入一个不大的电阻), 使得电容器组的衰减时 间常数 $T_{\mathrm{C}}<0.025 \mathrm{~s}$ 时, 能够有效地抑制并联电容器组对短路电流的影响。

(2) $t(s)$ 短路电流的计算

短路点的 $t(s)$ 短路电流周期分量按下式计算:

$$
I_{\mathrm{zt}}=K_{\mathrm{tc}} I_{\mathrm{ts}}
$$

式中, $I_{\mathrm{ts}}$ 为系统供给的三相短路电流 $t(s)$ 周期分量有效值 $(\mathrm{kA}) ; K_{\mathrm{tc}}$ 为考虑电容器助增作用 的校正系数, 由 DL/T 5222-2005 附录 F. 7 节中查得。

(3) 冲击电流计算

短路点的冲击短路电流按下式计算:

$$
i_{\mathrm{ch}}=K_{\mathrm{chc}} i_{\mathrm{chs}}
$$

式中, $i_{\mathrm{chs}}$ 为系统供给的冲击电流 $(\mathrm{kA}) ; K_{\mathrm{chc}}$ 为考虑电容器助增作用的冲击校正系统, 由 DL/T 5222-2005 附录 F. 7 节中查得。

## 4 实用短路电流计算法——短路电流热效应

## 【知识点说明】

实用短路电流计算法一一短路电流热效应考点可以依据《导体和电器选择设计技术规 定》DL/T 5222-2005 附录 F 的 F. 6 节和《工业与民用供配电设计手册》第四版（上册） 的 5.6.2 节。短路电流热效应属于重要考点, 需要结合电力系统运行方式、短路点选择、短 路点短路电流合计、短路持续时间等综合考虑, 其中短路持续时间还需要根据电气设备、导 体、电缆分析电力系统运行方式继电保护动作时间, 所需要的知识综合性强, 如 2014 年发 输电考试中就综合考到了两道题目, 很经典十分贴合实际设计工作, 本书摘录在内并做出了 详细解析。

IEC 法一一短路电流热效应在 《工业与民用供配电设计手册》第四版 (上册) 的 5.6.1 节重点推荐, 对于校验刚性导体和软导体的电磁效应和裸导体的热效应 (热稳定), 依据 《短路电流一效应计算 第 1 部分：定义和计算方法》IEC 60865-1：2011 和《三相交流系 统短路电流计算 第 1 部分：电流计算》 GB/T 15544. 1-2013, 适用于交流系统短路电流引 起的电磁效应和热效应 (焦耳积分) 的计算; 对于高压电器和开关设备的热效应 (热稳 定)，依据 IEC 60865-1：1993 (该标准对于电缆和绝缘导线不适用) 中的计算方法。最新版 IEC 标准为 IEC 60909-0：2016、IEC 60865-1：2011 和 IEC 60865-2：2015 未做国标转化。

## 依据书目:

《导体和电器选择设计技术规定》DL/T 5222-2005

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

《钢铁企业电力设计手册》(上册)

## 参考书目:

《水电工程三相交流系统短路电流计算导则》 DL/T 5163-2002（NB/T 35043-2014）

《短路电流一效应计算 第 1 部分: 定义和计算方法》IEC 60865-1：2011

《短路电流一计算的影响 第 2 部分: 计算举例》IEC 60865-2: 2015

《三相交流系统短路电流计算 第 1 部分: 电流计算》GB/T 15544. 1-2013

《短路电流实用计算方法》

例题 6-41 6-43: 一座远离发电厂与无穷大系统连接的变电站, 其电气主接线如 图 6-22 所示。

变电站位于海拔高度 $2000 \mathrm{~m}$ 处, 变电站设有两台 $31500 \mathrm{kV} \cdot \mathrm{A}$ （有 1.3 倍过负荷能 力), $110 / 10 \mathrm{kV}$ 主变压器。正常运行时电源 3 与电源 1 在 $110 \mathrm{kV} 1$ 号母线并网运行, $110 \mathrm{kV}$ 、 $10 \mathrm{kV}$ 母线分列运行, 当一段母线失去电源时, 分段断路器投人运行。电源 3 向 $\mathrm{k}_{1}$ 点提供的 最大三相短路电流为 $4 \mathrm{kA}$, 电源 1 向 $\mathrm{k}_{2}$ 点提供的最大三相短路电流为 $3 \mathrm{kA}$, 电源 2 向 $\mathrm{k}_{3}$ 点 提供的最大三相短路电流为 $5 \mathrm{kA} 。 110 \mathrm{kV}$ 电源线路主保护均为光纤纵差保护，保护动作时间 为 $0 \mathrm{~s}$ 。架空线路 1 电缆线路 1 两侧的后备保护均为方向过电流保护, 方向指向线路的动作 时间为 $2 \mathrm{~s}$, 方向指向 $110 \mathrm{kV}$ 母线的动作时间为 $2.5 \mathrm{~s}$ 。主变配置的差动保护动作时间为 $0.1 \mathrm{~s}, 110 \mathrm{kV}$ 侧过电流保护动作时间为 $1.5 \mathrm{~s}$ 。 $110 \mathrm{kV}$ 断路器全分闸时间为 $50 \mathrm{~ms}$ 。(发输电 2014 年考题)

6-41: 断路器 $\mathrm{QF}_{1}$ 和 $\mathrm{QF}_{2}$ 回路的短路电路热效应值应为下列哪组数值?（发输电 2014 年考题)
(A) $18 \mathrm{kA}^{2} \cdot \mathrm{s}, 18 \mathrm{kA}^{2} \cdot \mathrm{s}$
(B) $22.95 \mathrm{kA}^{2} \cdot \mathrm{s}, 32 \mathrm{kA}^{2} \cdot \mathrm{s}$
(C) $40.8 \mathrm{kA}^{2} \cdot \mathrm{s}, 32.8 \mathrm{kA}^{2} \cdot \mathrm{s}$
(D) $40.8 \mathrm{kA}^{2} \cdot \mathrm{s}, 22.95 \mathrm{kA}^{2} \cdot \mathrm{s}$

答案:【C】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 381 页 (第三版第 210 页)。

第 5.0.4 条 确定短路电流时，应按可能发生最大短路电流的正常运行方式，不应按仅 在切换过程中可能并列运行的接线方式。正常运行时电源 3 与电源 1 在 $110 \mathrm{kV}$ 的 1 号母线并 网运行， $110 \mathrm{kV} 、 10 \mathrm{kV}$ 母线分列运行，所以不用考虑电源 4 和电源 2 , 短路点可以设置在断 路器 $\mathrm{QF}_{1}$ 和 $\mathrm{QF}_{2}$ 的两侧。

校验导体和电器动稳定、热稳定以及电器开断电流所用的短路电流, 应按系统最大运行 方式下可能流经被校验导体和电器的最大短路电流。断路器 $\mathrm{QF}_{1}$ 母线侧短路通过短路电流 $4 \mathrm{kA}$ 为最大, 断路器 $\mathrm{QF}_{2}$ 电源侧短路通过短路电流 $4 \mathrm{kA}$ 为最大。

第 5.0.13 条 确定短路电流热效应计算时间时, 对电器, 宜采用后备保护动作时间加 相应断路器的开断时间。架空线路 1 电缆线路 1 两侧的后备保护均为方向过电流保护, 方向 指向线路的动作时间为 $2 \mathrm{~s}$, 方向指向 $110 \mathrm{kV}$ 母线的动作时间为 $2.5 \mathrm{~s}, 110 \mathrm{kV}$ 断路器全分闸 时间为 $50 \mathrm{~ms}$ 。

断路器 $\mathrm{QF}_{1}$ 母线侧短路过电流保护方向指向母线, 故保护加开断时间为 $(2.5+0.05) \mathrm{s}=$ 2. $55 \mathrm{~s}$ 。

断路器 $\mathrm{QF}_{2}$ 电源侧短路过电流保护方向指向线路, 故保护加开断时间为 $(2.0+0.05) \mathrm{s}=$ $2.5 \mathrm{~s}$ 。

断路器 $\mathrm{QF}_{1}$ 和 $\mathrm{QF}_{2}$ 回路的短路电路热效应值（忽略非周期分量）为

$$
\begin{aligned}
& Q_{\mathrm{QF} 1}=\frac{I^{\prime 2}+10 I_{z t / 2}^{2}+I_{z t}^{2}}{12} t=I^{\prime \prime 2} t=4^{2} \times 2.55 \mathrm{kA}^{2} \cdot \mathrm{s}=40.8 \mathrm{kA}^{2} \cdot \mathrm{s} \\
& Q_{\mathrm{QF} 2}=\frac{I^{\prime 2}+10 I_{z t / 2}^{2}+I_{z t}^{2}}{12} t=I^{\prime \prime 2} t=4^{2} \times 2.05 \mathrm{kA}^{2} \cdot \mathrm{s}=32.8 \mathrm{kA}^{2} \cdot \mathrm{s}
\end{aligned}
$$

6-42: 如果 2 号主变 $110 \mathrm{kV}$ 断路器与 $110 \mathrm{kV}$ 侧套管间采用独立电流互感器, $110 \mathrm{kV}$ 侧 套管与独立电流互感器之间为软导线连接, 该导线的短路电流热效应计算值应为下列哪项数 值?（发输电 2014 年考题)
(A) $7.35 \mathrm{kA}^{2} \cdot \mathrm{s}$
(B) $9.6 \mathrm{kA}^{2} \cdot \mathrm{s}$
(C) $37.5 \mathrm{kA}^{2} \cdot \mathrm{s}$
(D) $73.5 \mathrm{kA}^{2} \cdot \mathrm{s}$

答案:【A】

解答过程：依据《导体和电器选择设计技术规定》 DL $/ \mathrm{T}$ 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 381 页 (第三版第 210 页)。

第 5. 0.4 条 确定短路电流时, 正常运行时电源 3 与电源 1 在 $110 \mathrm{kV}$ 的 1 号母线并网运 行, $110 \mathrm{kV} 、 10 \mathrm{kV}$ 母线分列运行, 所以不用考虑电源 4 和电源 $2,110 \mathrm{kV}$ 侧套管与独立电流 互感器之间短路最大短路电流为电源 3 与电源 1 的合计，即 $(4+3) \mathrm{kA}=7 \mathrm{kA}$ 。

第 5.0.13 条 确定短路电流热效应计算时间时, 对导体, 宜采用主保护动作时间加相 应断路器的开断时间。 $110 \mathrm{kV}$ 侧套管与独立电流互感器之间短路属于主变差动的保护区域,

为 $(0.1+0.05) \mathrm{s}=0.15 \mathrm{~s}$ 。

该导线的短路电路热效应值 (忽略非周期分量) 为

$$
Q=\frac{I^{\prime \prime 2}+10 I_{\mathrm{z} t / 2}^{2}+I_{\mathrm{z} t}^{2}}{12} t=I^{\prime \prime 2} t=7^{2} \times 0.15 \mathrm{kA}^{2} \cdot \mathrm{s}=7.35 \mathrm{kA}^{2} \cdot \mathrm{s}
$$

6-43: 如果 2 号主变采用 $110 \mathrm{kV}$ 侧套管电流互感器, $110 \mathrm{kV}$ 侧套管与隔离开关之间为 软导线连接, 该隔离开关的短路电流热效应计算值应为下列哪项数值? (发输电 2014 年考题 改编)
(A) $7.35 \mathrm{kA}^{2} \cdot \mathrm{s}$
(B) $7.595 \mathrm{kA}^{2} \cdot \mathrm{s}$
(C) $37.5 \mathrm{kA}^{2} \cdot \mathrm{s}$
(D) $73.5 \mathrm{kA}^{2} \cdot \mathrm{s}$

答案:【B】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 381 页 (第三版第 210 页)。

第 5. 0.4 条 确定短路电流时, 正常运行时电源 3 与电源 1 在 $110 \mathrm{kV}$ 的 1 号母线并网运 行, $110 \mathrm{kV} 、 10 \mathrm{kV}$ 母线分列运行, 所以不用考虑电源 4 和电源 $2,110 \mathrm{kV}$ 侧套管与独立电流 互感器之间短路最大短路电流为电源 3 与电源 1 的合计，即 $(4+3) \mathrm{kA}=7 \mathrm{kA}$ 。

第 5.0.13 条 确定短路电流热效应计算时间时, 对电器, 宜采用后备保护动作时间加 相应断路器的开断时间。 $110 \mathrm{kV}$ 侧套管与隔离开关之间短路属于主变配置的 $110 \mathrm{kV}$ 侧过电 流保护 (无方向过流保护) 的保护区域, 主变配置的 $110 \mathrm{kV}$ 侧过流保护动作时间为 $1.5 \mathrm{~s}$, $110 \mathrm{kV}$ 断路器全分闸时间为 $50 \mathrm{~ms}$ 。热效应计算时间为 $(1.5+0.05) \mathrm{s}=1.55 \mathrm{~s}$ 。

该隔离开关的短路电路热效应值 (忽略非周期分量) 为

$$
Q=\frac{I^{\prime 2}+10 I_{\mathrm{z} t / 2}^{2}+I_{\mathrm{z} t}^{2}}{12} t=I^{\prime \prime 2} t=7^{2} \times 0.155 \mathrm{kA}^{2} \cdot \mathrm{s}=7.595 \mathrm{kA}^{2} \cdot \mathrm{s}
$$

## 【知识点解析】

短路电流热效应基本公式:

1) 导体和电器中引起的热效应 $Q_{\mathrm{t}}$ 按下式计算。

$$
Q_{\mathrm{t}}=\int_{0}^{t} i_{\mathrm{d} t}^{2} \mathrm{~d} t \approx Q_{\mathrm{z}}+Q_{\mathrm{f}}
$$

式中, $Q_{\mathrm{z}}$ 为短路电流周期分量引起的热效应 $\left(\mathrm{kA}^{2} \cdot \mathrm{s}\right) ; Q_{\mathrm{f}}$ 为短路电流非周期分量引起的热 效应 $\left(\mathrm{kA}^{2} \cdot \mathrm{s}\right) ; i_{\mathrm{d} t}$ 为短路电流瞬时值 $(\mathrm{kA}) ; t$ 为短路持续时间 $(\mathrm{s})$ 。

2) 短路电流周期分量引起的热效应 $Q_{\mathrm{z}}$ 按下式计算。

$$
Q_{\mathrm{z}}=\frac{\left(I^{\prime \prime 2}+10 I_{\mathrm{z} t / 2}^{2}+I_{\mathrm{z} t}^{2}\right) t}{12}
$$

式中, $I_{\mathrm{zt} / 2}$ 为短路电流在 $(t / 2) \mathrm{s}$ 时的周期分量有效值 $(\mathrm{kA})$ 。

当为多支路向短路点供给短路电流时, $I^{\prime \prime} 、 I_{z t / 2}$ 和 $I_{z t}$ 分别为各个支路短路电流之和。

3) 短路电流非周期分量引起的热效应 $Q_{\mathrm{f}}$ 按下式计算。

$$
Q_{\mathrm{f}}=\frac{T_{\mathrm{a}}}{\omega}\left(1-\mathrm{e}^{-\frac{2 a x}{T_{\mathrm{a}}}}\right) I^{\prime \prime 2}=T I^{\prime 2}
$$

式中, $T$ 为等效时间 (s), 为简化工程计算, 可按表 6-10 查得。

| 短 路 点 | $T$ |  |
| :---: | :---: | :---: |
|  | $t \leqslant 0.1$ | $t>0.1$ |
| 发电机出口及母线 | 0.15 | 0.2 |
| 发电厂升高电压母线及出线发电机电压电抗器后 | 0.08 | 0.1 |
| 变电所各级电压母线及出线 | 0.05 |  |

4) 校验导体和电器动稳定、热稳定以及电器开断电流所用的短路电流, 应按系统最大 运行方式下可能流经被校验导体和电器的最大短路电流计算。系统容量应按具体工程的设计 规划容量计算，并考虑电力系统的远景发展规划（宜按该工程投产后 5 10 年规划)。

确定短路电流时, 应按可能发生最大短路电流的正常运行方式, 不应按仅在切换过程中 可能并列运行的接线方式。

5) 用最大短路电流校验导体和电器的动稳定和热稳定时, 应选取被校验导体或电器通 过最大短路电流的短路点，选取短路点应遵守下列规定:

(1) 对不带电抗器的回路, 短路点应选在正常接线方式时短路电流为最大的地点。

(2) 对带电抗器的 $3 \sim 10 \mathrm{kV}$ 出线和厂用分支回路, 校验母线与母线隔离开关之间隔板前 的引线和套管时, 短路点应选在电抗器前; 校验其他导体和电器时, 短路点宜选在电抗器 之后。

6) 确定短路电流热效应计算时间时，应遵守下列规定。

(1) 对导体 (不包括电缆), 宜采用主保护动作时间加相应断路器开断时间。主保护有死 区时，可采用能对该死区起作用的后备保护动作时间，并采用相应处的短路电流值。

(2) 对电器, 宜采用后备保护动作时间加相应断路器的开断时间。

## 例题 6-44 6-47 与例题 6-38 6-40 题干相同。

6-44: 题干中 $\mathrm{QF}_{3}$ 断开, $\mathrm{QF}_{1}$ 和 $\mathrm{QF}_{2}$ 合闸, 假设以基准容量 $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$ 、基准电压 $U_{\mathrm{j}}=37 \mathrm{kV}$, 计算的发电机和变压器支路的总电抗为 0.8 , 当 $\mathrm{k}_{1}$ 点三相短路时, 保护动作使 $\mathrm{QF}_{2}$ 分闸。已知短路电流的持续时间为 $0.2 \mathrm{~s}$, 直流分量的等效时间为 $0.1 \mathrm{~s}$ 。此时短路电流 在 $\mathrm{QF}_{2}$ 中产生的热效应为下列哪项数值?
(A) $1.03 \mathrm{kA}^{2} \cdot \mathrm{s}$
(B) $1.14 \mathrm{kA}^{2} \cdot \mathrm{s}$
(C) $1.35 \mathrm{kA}^{2} \cdot \mathrm{s}$
(D) $35.39 \mathrm{kA}^{2} \cdot \mathrm{s}$

答案:【A】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 381 页 (第三版第 210 页)。

标幺值计算与归算见例题 6-5。

计算电抗为

发电机侧提供的短路电流为

$$
X_{\mathrm{c} 1}=X \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=0.8 \times \frac{25}{100}=0.2
$$

$$
\begin{aligned}
& I_{* 0}=5.432 \\
& I_{* 0.1 \mathrm{~s}}=4.297 \\
& I_{* 0.2 \mathrm{~s}}=3.715 \\
& I^{\prime \prime}=I_{* 1} I_{\mathrm{r} 11}=5.432 \times 0.39 \mathrm{kA}=2.118 \mathrm{kA} \\
& I_{0.1 \mathrm{~s}}=I_{* 0.1 \mathrm{~s}} I_{\mathrm{r} j 1}=4.297 \times 0.39 \mathrm{kA}=1.676 \mathrm{kA} \\
& I_{0.2 \mathrm{~s}}=I_{* 0.2 \mathrm{~s}} I_{\mathrm{r} 11}=3.715 \times 0.39 \mathrm{kA}=1.449 \mathrm{kA}
\end{aligned}
$$

短路电流在断路器 $\mathrm{QF}_{2}$ 中产生的热效应为

$$
\begin{aligned}
& Q_{\mathrm{z}}=\frac{I^{\prime \prime 2}+10 I_{\mathrm{z} t / 2}^{2}+I_{\mathrm{zt}}^{2}}{12} t=\frac{2.118^{2}+10 \times 1.676^{2}+1.449^{2}}{12} \times 0.2 \mathrm{kA}^{2} \cdot \mathrm{s}=0.578 \mathrm{kA}^{2} \cdot \mathrm{s} \\
& Q_{\mathrm{f}}=T_{\mathrm{eq}} I^{\prime \prime 2}=0.1 \times 2.118^{2} \mathrm{kA}^{2} \cdot \mathrm{s}=0.449 \mathrm{kA}^{2} \cdot \mathrm{s} \\
& Q=Q_{\mathrm{z}}+Q_{\mathrm{f}}=1.03 \mathrm{kA}^{2} \cdot \mathrm{s}
\end{aligned}
$$

6-45: 该发电厂所属变电站正常运行方式 $\mathrm{QF}_{1} \sim \mathrm{QF}_{6}$ 合闸。假设当短路点 $\mathrm{k}_{1}$ 发生三相短 路时, $35 \mathrm{kV}$ 母线差动保护动作时间为 $0.1 \mathrm{~s}$ 、后备过电流保护动作时间为 $1 \mathrm{~s}$, 动作跳开 $\mathrm{QF}_{1} \sim \mathrm{QF}_{3}$ 。 $\mathrm{QF}_{1} \sim \mathrm{QF}_{6}$ 开断时间均为 $0.1 \mathrm{~s}_{\text {。 }}$ 此时地区电网短路电流在 $35 \mathrm{kV}$ 母线产生的热效 应为下列何值?
(A) $1.03 \mathrm{kA}^{2} \cdot \mathrm{s}$
(B) $1.14 \mathrm{kA}^{2} \cdot \mathrm{s}$
(C) $1.35 \mathrm{kA}^{2} \cdot \mathrm{s}$
(D) $8.28 \mathrm{kA}^{2} \cdot \mathrm{s}$

答案:【D】

解答过程: 依据《导体和电器选择设计技术规定》 DL $/ \mathrm{T}$ 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 381 页 (第三版第 210 页)。

1) 标幺值计算与归算见例题 6-5。
2) 地区电网侧提供的短路电流:

$$
I_{\mathrm{k} 1 \mathrm{~S}}^{\prime \prime}=\frac{I_{\mathrm{j}}}{X_{* \mathrm{~L}}+X_{* \mathrm{~S}}}=\frac{1.56}{0.146+0.125} \mathrm{kA}=5.756 \mathrm{kA}
$$

3) 地区电网短路电流在 $35 \mathrm{kV}$ 母线产生的热效应: 第 5.0.13 条 确定短路电流热效应计算时间时, 对导体宜采用主保护动作时间加相应 断路器的开断时间。短路电流持续时间为 $t=t_{\mathrm{b}}+t_{\mathrm{d}}=(0.1+0.1) \mathrm{s}=0.2 \mathrm{~s}$, 查表 F. 6.3 得等效 时间 $T_{\text {eq }}$ 为 $0.1 \mathrm{~s}$ 。

$$
\begin{aligned}
& Q_{\mathrm{z}}=\frac{I^{\prime \prime 2}+10 I_{\mathrm{z} t / 2}^{\prime \prime 2}+I_{\mathrm{zt}}^{\prime \prime 2}}{12} t=I_{\mathrm{k} 1 \mathrm{~S}}^{\prime \prime 2} t=5.756^{2} \times 0.2 \mathrm{kA}^{2} \cdot \mathrm{s}=6.626 \mathrm{kA}^{2} \cdot \mathrm{s} \\
& Q_{\mathrm{f}}=T_{\mathrm{eq}} I_{\mathrm{k} 1 \mathrm{~s}}^{\prime \prime 2}=0.05 \times 5.756^{2} \mathrm{kA}^{2} \cdot \mathrm{s}=1.657 \mathrm{kA}^{2} \cdot \mathrm{s} \\
& Q_{\mathrm{t}}=Q_{\mathrm{z}}+Q_{\mathrm{f}}=(6.626+1.657) \mathrm{kA}^{2} \cdot \mathrm{s}=8.283 \mathrm{kA}^{2} \cdot \mathrm{s}
\end{aligned}
$$

6-46: 该发电厂所属变电站正常运行方式 $\mathrm{QF}_{1} \sim \mathrm{QF}_{6}$ 合闸。假设断路器 $\mathrm{QF}_{3}$ 旁独立电流 互感器与变压器 $\mathrm{T}_{2}$ 高压侧套管之间发生三相短路, 变压器 $\mathrm{T}_{2}$ 差动保护动作时间为 $0.1 \mathrm{~s}$ 、后 备过电流保护动作时间为 $1 \mathrm{~s}$, 动作跳开 $\mathrm{QF}_{3} \sim \mathrm{QF}_{4}$ 。 $\mathrm{QF}_{1} \sim \mathrm{QF}_{6}$ 开断时间均为 $0.1 \mathrm{~s}$ 。此时 $\mathrm{QF}_{3}$ 断路器热稳定校验值为下列何值?
(A) $16.6 \mathrm{kA}^{2} \cdot \mathrm{s}$
(B) $56.6 \mathrm{kA}^{2} \cdot \mathrm{s}$
(C) $63.18 \mathrm{kA}^{2} \cdot \mathrm{s}$
(D) $93.1 \mathrm{kA}^{2} \cdot \mathrm{s}$

答案:【C】

解答过程: 依据《导体和电器选择设计技术规定》 DL $/ \mathrm{T}$ 5222-2005 或《工业与民用 供配电设计手册》第四版 (上册) 第 381 页 (第三版第 210 页)。

第 5.0.4 条 校验导体和电器动稳定、热稳定以及电器开断电流所用的短路电流, 是地 区电网和发电厂短路电流的合计（短路电流计算见例题 6-44、例题 6-45）。

第 5.0.13 条 确定短路电流热效应计算时间时, 对电器, 宜采用后备保护动作时间加 相应断路器的开断时间。短路电流持续时间为 $t=t_{\mathrm{b}}+t_{\mathrm{d}}=(1+0.1) \mathrm{s}=1.1 \mathrm{~s}$ 。

短路电流周期分量热效应 $Q_{\mathrm{z}}$ :

$$
\begin{aligned}
Q_{\mathrm{z}} & =\frac{I^{\prime \prime 2}+10 I_{\mathrm{zt} / 2}^{\prime \prime 2}+I_{\mathrm{zt}}^{\prime \prime 2}}{12} t \\
& =\frac{(5.756+2.118)^{2}+10 \times(5.756+1.676)^{2}+(5.756+1.449)^{2}}{12} \times 1.1 \mathrm{kA}^{2} \cdot \mathrm{s}=61.07 \mathrm{kA}^{2} \cdot \mathrm{s}
\end{aligned}
$$

短路电流非周期分量热效应 $Q_{\mathrm{f}}$ :

地区电网属于无穷大系统, 查表 F. 6.3 得等效时间 $T_{\mathrm{eq}}$ 为 $0.05 \mathrm{~s}$, 则

$$
Q_{\mathrm{f} 1}=T_{\mathrm{eq}} I_{\mathrm{k} 1 \mathrm{~s}}^{\prime \prime 2}=0.05 \times 5.756^{2} \mathrm{kA}^{2} \cdot \mathrm{s}=1.657 \mathrm{kA}^{2} \cdot \mathrm{s}
$$

发电厂发电机升高电压母线处短路, 持续时间 $t>0.1 \mathrm{~s}$, 查表 F. 6.3 得等效时间 $T_{\mathrm{eq}}$ 为 $0.1 \mathrm{~s}$, 则

$$
Q_{\mathrm{f} 2}=T_{\text {eq }} I^{\prime 2}=0.1 \times 2.118^{2} \mathrm{kA}^{2} \cdot \mathrm{s}=0.449 \mathrm{kA}^{2} \cdot \mathrm{s}
$$

$\mathrm{QF}_{3}$ 断路器热稳定校验值 $Q_{\mathrm{t}}$ :

$$
Q_{\mathrm{t}}=Q_{\mathrm{z}}+Q_{\mathrm{f}}=[61.07+(1.657+0.449)] \mathrm{kA}^{2} \cdot \mathrm{s}=63.18 \mathrm{kA}^{2} \cdot \mathrm{s}
$$

6-47: 假设该发电厂厂用电接在发电机出口处, 其厂用电接有大型电动机, 在电动机 馈线电缆上发生三相短路。此时短路电流在厂用电动机馈线电缆中产生的热效应使用哪个公 式计算?
(A) $I^{2}\left(t+T_{\mathrm{b}}\right)$
(B) $0.196 I^{2}+0.22 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$
(C) $0.21 I^{2}+0.23 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$
(D) $0.245 I^{2}+0.22 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$

答案:【A】 解答过程：依据《电力工程电缆设计规范》GB 50217-2007 附录 E 第 E. 1.3 条。

对火电厂 $3 \sim 10 \mathrm{kV}$ 厂用电动机馈线回路, 当本厂发电机机组容量为 $20 \sim 100 \mathrm{MW}$ 时应使 用 $Q=I^{2}\left(t+T_{\mathrm{b}}\right)$ 公式计算。

## 【知识点解析】

电缆短路电流热效应 $Q$ 值确定方式, 应符合下列规定:

1) 对火电厂 $3 \sim 10 \mathrm{kV}$ 厂用电动机馈线回路, 当机组容量为 $100 \mathrm{MW}$ 及以下时

$$
Q=I^{2}\left(t+T_{\mathrm{b}}\right)
$$

2) 对火电厂 $3 \sim 10 \mathrm{kV}$ 厂用电动机馈线回路, 当机组容量大于 $100 \mathrm{MW}$ 时, $Q$ 的表达式见 表 6-11。

表 6-11 机组容量大于 $100 \mathrm{MW}$ 时火电厂电动机馈电回路 $Q$ 值表达式

| $0 . \mathrm{s}$ | $T_{\mathrm{b}} / \mathrm{s}$ | $T_{\mathrm{d}} / \mathrm{s}$ | $Q /\left(\mathrm{A}^{2} \cdot \mathrm{s}\right)$ |
| :---: | :---: | :---: | :---: |
|  | 0.045 | 0.062 | $0.195 I^{2}+0.22 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$ |
|  | 0.06 |  | $0.21 I^{2}+0.23 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$ |
|  | 0.045 | 0.062 | $0.245 I^{2}+0.22 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$ |
|  | 0.06 |  | $0.26 I^{2}+0.24 I I_{\mathrm{d}}+0.09 I_{\mathrm{d}}^{2}$ |

注: 1. 对于电抗器或 $u_{\mathrm{d}} \%$ 小于 10.5 的双绕组变压器, 取 $T_{\mathrm{b}}=0.045 \mathrm{~s}$, 其他情况取 $\mathrm{T}_{\mathrm{b}}=0.06 \mathrm{~s}$ 。

2. 对中速断路器, $t$ 可取 $0.15 \mathrm{~s}$, 对慢速断路器, $t$ 可取 $0.2 \mathrm{~s}$ 。
3) 除火电厂 $3 \sim 10 \mathrm{kV} 厂$ 用电动机馈线外的情况

$$
Q=I^{2} t
$$

式中, $I$ 为系统电源供给短路电流的周期分量起始有效值 (A); $I_{\mathrm{d}}$ 为电动机供给反馈电流的 周期分量起始有效值之和 ( A ) ; $t$ 为短路持续时间 $(\mathrm{s}) ; T_{\mathrm{b}}$ 为系统电源非周期分量的衰减 时间常数 (s)。

## 5 实用短路电流计算法一一不对称短路电流计算

## 【知识点说明】

不对称短路计算主要计算过程和要求可以依据《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 F 的 F. 5 节，具体细节可以依据《电力工程电气设计手册》（电气一次部 分） 4-7 节，属于冷门考点，需要理解对称分量基本关系，了解电气设备的零序阻抗计算、 短路点各种短路合成电流计算。对称分量法也是学习 IEC 法的基础知识，需要理解。

## 依据书目:

《导体和电器选择设计技术规定》 DL/T 5222-2005

《电力工程电气设计手册》 (电气一次部分)

《钢铁企业电力设计手册》 (上册)

## 参考书目:

《水电工程三相交流系统短路电流计算导则》 DL/T 5163-2002（NB/T 35043-2014）

《短路电流实用计算方法》

例题 6-48：某地区新建 2 台 $1000 \mathrm{MW}$ 级火力发电机组，发电机额定功率为 $1070 \mathrm{MW}$, 额定电压为 $27 \mathrm{kV}$, 额定功率因数为 0.9 。通过容量为 $1230 \mathrm{MV} \cdot \mathrm{A}$ 的主变压器送至 $500 \mathrm{kV}$ 升 压站, 主变阻抗为 $18 \%$, 主变高压侧中性点直接接地。机组采用发电机变压器组接线方式, 发电机的直轴瞬变电抗为 0.257 , 直轴超瞬变电抗为 0.187 , 当主变高压侧发生短路时由发 电机侧提供的最大短路电流的周期分量起始值最接近下列哪项数值? (发电机的正序与负序 阻抗相同，请使用不对称短路电流计算。）(发输电 2016 年考题改编）
(A) $3.09 \mathrm{kA}$
(B) $3.61 \mathrm{kA}$
(C) $2.92 \mathrm{kA}$
(D) $3.86 \mathrm{kA}$

答案:【D】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 $\mathrm{F}$ 和《电力 工程电气设计手册》(电气一次部分)。

若发电机出口的两相短路, 或中性点直接接地系统及自堣变压器等回路中的单相、两相 接地短路较三相短路严重时, 则应按严重情况计算。

标幺值计算与归算如下。

基准值选择: 基准容量 $1000 \mathrm{MV} \cdot \mathrm{A}$ 。

发电机容量: $S_{\mathrm{G}}=\frac{P_{\mathrm{G}}}{\cos \varphi}=\frac{1070}{0.9} \mathrm{MV} \cdot \mathrm{A}=1188.9 \mathrm{MV} \cdot \mathrm{A}$

发电机超瞬变电抗标幺值: $X_{* \mathrm{~d} 1}^{\prime \prime}=X_{* \mathrm{~d} 2}^{\prime \prime}=\frac{X_{\mathrm{d}}^{\prime \prime}}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{G}}}=\frac{0.187 \times 1000}{1188.9}=0.1573$

变压器电抗标幺值: $X_{* \mathrm{~T} 1}^{\prime \prime}=X_{* \mathrm{~T} 2}^{\prime \prime}=\frac{X_{\mathrm{T}}^{\prime \prime}}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{t}}}=\frac{0.18 \times 1000}{1230}=0.1463$

发电机侧计算电抗、三相短路电流:

$$
X_{* 1 \Sigma}^{\prime \prime}=X_{* G 1}^{\prime \prime}+X_{* T 1}^{\prime \prime}=0.1573+0.1463=0.3036
$$

计算电抗 $X_{* j \mathrm{~s}}^{\prime \prime}=X_{* 1 \Sigma}^{\prime \prime} \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=0.3036 \times \frac{1188.9}{1000}=0.361$, 查 DL $/ \mathrm{T} 5222-2005$ 图 F. 1 和一次手 册表 4-7, $t=0 \mathrm{~s}$ 时 $I_{*}^{\prime \prime}=2.95$, 三相短路电流为

$$
I_{3 \max }^{\prime \prime}=m I_{*}^{\prime \prime} I_{G}=2.95 \times \frac{1188.9}{\sqrt{3} \times 525} \mathrm{kA}=3.86 \mathrm{kA}
$$

发电机侧计算电抗、两相短路电流:

$$
X_{{ }_{* 2 \Sigma} \Sigma}^{\prime \prime}=X_{* 1 \Sigma}^{\prime \prime}+X_{\Delta}^{\prime \prime(2)}=2 X_{* 1 \Sigma}^{\prime \prime}=0.6072
$$

计算电抗 $X_{* j \mathrm{~s}}^{\prime \prime}=X_{* 2 \Sigma}^{\prime \prime} \frac{S_{\mathrm{G}}}{S_{\mathrm{j}}}=0.6072 \times \frac{1188.9}{1000}=0.722$, 查 DL $/ \mathrm{T} 5222-2005$ 图 F. 1 和一次手 册表 4-7, $t=0 \mathrm{~s}$ 时 $I_{*}^{\prime \prime}=1.351$, 两相短路电流为

$$
I_{2 \max }^{\prime \prime}=m I_{*}^{\prime \prime} I_{G}=\sqrt{3} \times 1.351 \times \frac{1188.9}{\sqrt{3} \times 525} \mathrm{kA}=3.06 \mathrm{kA}
$$

经三相和两相短路电流对比后, 三相短路电流 $3.86 \mathrm{kA}$ 值最大, 所以选 D。

## 【知识点解析】

(1) 合成阻抗

计算不对称短路, 首先应求出正序短路电流。正序短路电流的合成阻抗标幺值可由下式 计算:

$$
X_{*}=X_{1 \Sigma}+X_{\Delta}^{(n)}
$$

$$
\begin{gathered}
X_{\Delta}^{(3)}=0 \\
X_{\Delta}^{(2)}=X_{2 \Sigma} \\
X_{\Delta}^{(1)}=X_{2 \Sigma}+X_{0 \Sigma} \\
X_{\Delta}^{(1.1)}=\frac{X_{2 \Sigma} X_{0 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}}
\end{gathered}
$$

式中, $X_{1 \Sigma}$ 为正序网络的合成阻抗标幺值; $X_{2 \Sigma}$ 为负序网络的合成阻抗标幺值; $X_{0 \Sigma}$ 为零序网 络的合成阻抗标幺值; $X_{\Delta}^{(n)}$ 为附加阻抗, 与短路类型有关, 上角符号表示短路的类型。

计算电抗的算式为

## (2) 正序短路电流 $I_{\mathrm{d} 1}^{(n)}$

$$
X_{\mathrm{js}}^{(n)}=\left(1+\frac{X_{\Delta}^{(n)}}{X_{1 \Sigma}}\right) X_{\mathrm{js}}^{(3)}=X_{*} \frac{S_{\mathrm{N}}}{S_{\mathrm{j}}}
$$

各种短路形式的正序短路电流 $I_{\mathrm{d} 1}^{(n)}$ 的计算方法与三相短路电流相同。在计算电抗 $X_{\mathrm{j} \mathrm{s}}^{(n)} \geqslant$ 3 时, 按无穷大电源系统短路电流计算; 在有限电源系统中, 按发电机查运算曲线法进行短 路电流计算。

当个别计算法计算时, 各电源正序电流分配系数按正序网络求得; 按同一计算法计算 时, 其误差 $\delta$ 将随着短路的不对称度越来越小, 即 $\delta^{(1)}<\delta^{(2)}<\delta^{(1.1)}<\delta^{(3)}$ 。

当计算电抗 $X_{\mathrm{js}}^{(n)} \geqslant 3$ 时, 可按系统为无穷大计算, 其标幺值为

$$
I_{* \mathrm{~d} 1}^{(n)}=\frac{1}{X_{1 \Sigma}+X_{\Delta}^{(n)}}
$$

在有限电源系统中, 按 $X_{\mathrm{js}}^{(n)}$ 直接查发电机运算曲线, 即得不对称短路的正序电流标幺 值 $I_{* \mathrm{~d} 1(t)}^{(n)}$ 。

正序电流的有名值为

(3) 合成电流 $I_{\mathrm{d}}$

$$
I_{\mathrm{d} 1(t)}^{(n)}=I_{* \mathrm{~d} 1(t)}^{(n)} I_{\mathrm{N}}
$$

短路点的短路电流合成电流 $I_{\mathrm{d}}$ 可用下式计算:

三相短路

$$
I_{\mathrm{d}}^{(n)}=m I_{\mathrm{d} 1}^{(n)}
$$

两相短路

$$
m=1
$$

单相短路

$$
m=\sqrt{3}
$$

两相接地短路

$$
m=\sqrt{3} \sqrt{1-\frac{X_{2 \Sigma} X_{0 \Sigma}}{\left(X_{2 \Sigma}+X_{0 \Sigma}\right)^{2}}}
$$

式中, $m$ 为 $I_{\mathrm{d}}$ 与正序电流之比值。

例题 6-49 6-52: 某 $110 \mathrm{kV}$ 变电站, 有两台相同的主变压器, 有 $110 \mathrm{kV} 、 35 \mathrm{kV}$ 两个电 压等级, 容量为 $180 \mathrm{MV} \cdot \mathrm{A}$, 短路阻抗为 $u_{\mathrm{k}} \%=14$ (基准容量为 $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}$ )。请回答下 列问题。

6-49: 假设变压器接线形式为 $\mathrm{Yyn} 0$ 型三相四柱式, 消弧线圈零序标幺值为正序标幺值 几倍?
(A) 0
(B) 1
(C) $\sqrt{3}$
(D) 3

答案:【D】

解答过程: 依据《导体和电器选择设计技术规定》 $\mathrm{DL} / \mathrm{T} 5222-2005$ 附录 $\mathrm{F}$ 或《电力 工程电气设计手册》 (电气一次部分) 第 142 页表 4-17。

第 5.1 条 变压器中性点消弧线圈零序标幺值应乘以 3 倍加人零序网络。

## 【知识点解析】

变压器的零序阻抗不仅与构造有关, 还与各绕组的连接方式有关, 计算时应根据工程实 际情况确定。双绕组变压器零序阻抗计算见表 6-12。

表 6-12 双绕组变压器的零序电抗

注: 1. $X_{\mu 0}$ 为变压器的零序励磁电抗。三相三柱式 $X_{* \mu 0}=0.3 \sim 1.0$, 通常在 0.5 左右 (以额定容量为基准); 三个单 相、三相四柱式或壳式变压器 $X_{\mu 0} \approx \infty$ 。

2. $X_{\mathrm{I}} 、 X_{\mathrm{II}}$ 为变压器各线圈的正序电抗, 两者大致相等, 约为正序电抗 $X_{\mathrm{I}}$ 的一半。 6-50：假设变压器接线形式为 Ynd11 型三相四柱式, 变压器零序标幺值为下列何值?
(A) 0.0778
(B) 0.0389
(C) 0.1556
(D) 0.166

答案:【A】

解答过程: 依据《电力工程电气设计手册》 (电气一次部分) 第 142 页表 4-17。

变压器接线形式为 Ynd11 型三相四柱式, 变压器零序标幺值为

$$
X_{* \mathrm{~T} 0}=X_{* \mathrm{~T} 1}=\frac{u_{\mathrm{k}} \%}{100} \frac{S_{\mathrm{j}}}{S_{\mathrm{r}}}=\frac{14}{100} \times \frac{100}{180}=0.0778
$$

6-51: 假设该变电站 $35 \mathrm{kV}$ 母线侧发生单相短路, 经过网络的化简, 各序计算总阻抗标 么值如下: $X_{1 \Sigma}=0.1623, X_{2 \Sigma}=0.1623, X_{0 \Sigma}=0.12$, 使用不对称短路电流计算, 两相接地短 路时正序短路电流的合成阻抗最接近下列哪项?
(A) 0.1623
(B) 0.2823
(C) 0.231
(D) 0.4446

答案:【C】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 $\mathrm{F}$ 。

两相接地短路时正序短路电流的合成阻抗为

$$
X_{*}=X_{1 \Sigma}+X_{\Delta}^{1.1}=X_{1 \Sigma}+\frac{X_{2 \Sigma} X_{0 \Sigma}}{X_{2 \Sigma}+X_{0 \Sigma}}=0.1623+\frac{0.1623 \times 0.12}{0.1623+0.12}=0.231
$$

6-52: 假设该变电站 $35 \mathrm{kV}$ 母线侧发生单相短路, 经过网络的化简, 各序计算总阻抗如 下: $X_{1 \Sigma}=0.1623, X_{2 \Sigma}=0.1623, X_{0 \Sigma}=0.12$, 使用不对称短路电流计算, 单相短路电流的周 期分量起始有效值最接近下列哪项?
(A) $33.87 \mathrm{kA}$
(B) $10.53 \mathrm{kA}$
(C) $19.56 \mathrm{kA}$
(D) $16.94 \mathrm{kA}$

答案:【B】

解答过程: 依据《导体和电器选择设计技术规定》 DL/T 5222-2005 附录 $\mathrm{F}$ 。

基准值选择: $S_{\mathrm{j}}=100 \mathrm{MV} \cdot \mathrm{A}, U_{\mathrm{j}}=37 \mathrm{kV}, I_{\mathrm{j}}=1.56 \mathrm{kA}$ 。

单相短路电流的周期分量起始有效值为

$$
I_{\mathrm{d}}^{1}=m I_{\mathrm{d} 1}^{1}=\frac{3 I_{\mathrm{j}}}{X_{1 \Sigma}+X_{2 \Sigma}+X_{0 \Sigma}}=\frac{3 \times 1.56}{0.1623+0.1623+0.12} \mathrm{kA}=10.53 \mathrm{kA}
$$

## 6 IEC 法一一短路电流计算

## 【知识点说明】

IEC 法一一短路电流计算在《工业与民用供配电设计手册》第四版（上册）第 4 章中 强烈推荐，其规范为《三相交流系统短路电流计算 第 1 部分 电流计算》 GB/T 15544. 12013 (IEC 60909-0：2001 国内现行）等系列规范。

虽然 GB/T 15544. 1-2013 在 “范围” 一节中取消了 “本标准主要作为进出口设备及对 外工程投标使用，在国内工程计算中逐步推广采用” 的规定，但是 GB/T 15544. 1-2013 采 用的等值电压源计算法与我国目前普遍采用的运算曲线法有相当大的差别。前者采用衰减系 数的概念计算短路电流, 且规定衰减系数仅与初始短路电流的标幺值有关, 对于汽轮发电机 和水轮发电机、不同励磁方式的发电机均未作区别。经分析, GB/T 15544. 1-2013 中规定 的衰减系数与我国发电机组的实际情况不尽相符, 用于汽轮发电机则偏小, 用于水轮发电机 则偏大。由于 GB/T 15544. 1-2013 是等效采用 IEC 标准, 不便于对其中的曲线进行修改, 将 IEC 标准曲线用于我国国内的工程计算则不十分恰当, 国内发输变电工程计算时建议使用 发电机的运算曲线设计。

《工业与民用供配电设计手册》第四版 (上册) 第 4 章引用的 GB/T 15544. 1-2013 等 效标准 IEC 60909-0：2001 已经在 IEC 标准中废止, 现行版为 IEC 60909-0：2016、IEC 60909-1: 2002、IEC 60909-2: 2008、IEC 60909-3: 2009 RLV、IEC 60909-4: 2000, 请设 计人员在进出口设备及对外工程投标工程中使用 IEC 现行标准。本书例题参照 IEC 609094: 2000 编写。

## 依据书目:

《工业与民用供配电设计手册》第四版 (上册)

## 参考书目:

《三相交流系统短路电流计算 第 1 部分: 电流计算》 GB/T 15544. 1-2013

《三相交流系统短路电流计算 第 0 部分: 电流计算》 IEC 60909-0: 2016

IEC 法短路计算应用范围图（见图 6-23)：

6-53: 已知电网电压为 $10 \mathrm{kV}$, 在母线 $\mathrm{Q}$ 处最大三相短路电流 $I_{\mathrm{k}}^{\prime \prime}=10 \mathrm{kA}$, 则电网侧的正 序阻抗 (归算到变压器低压侧) 为下列哪一项?（使用 IEC 法计算，写出计算过程和依据。)
(A) $0.18+\mathrm{j} 1.8 \mathrm{~m} \Omega$
(B) $0.127+\mathrm{j} 1.27 \mathrm{~m} \Omega$
(C) $0.101+\mathrm{j} 1.011 \mathrm{~m} \Omega$
(D) $0.165+\mathrm{j} 1.65 \mathrm{~m} \Omega$

答案:【C】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 182 页。

查表 4.1-1 电压系数 $c_{\mathrm{Q}}=c_{\mathrm{Q} \max }=1.1$, 电网侧的正序阻抗为

$$
\begin{aligned}
Z_{\mathrm{Qt}} & =\frac{c_{\mathrm{Q}} U_{\mathrm{nQ}}}{\sqrt{3} I_{\mathrm{kQ}}^{\prime \prime}} \frac{1}{t_{\mathrm{N}}^{2}}=\frac{1.1 \times 10}{\sqrt{3} 10} \times\left(\frac{0.4}{10}\right)^{2} \mathrm{~m} \Omega=1.016 \mathrm{~m} \Omega \\
R_{\mathrm{Qt}} & =0.1 X_{\mathrm{Qt}}=0.1 \times 0.995 Z_{\mathrm{Qt}}=0.1 \times 0.995 \times 1.016 \mathrm{~m} \Omega=0.101 \mathrm{~m} \Omega \\
X_{\mathrm{Qt}} & =0.995 Z_{\mathrm{Qt}}=0.995 \times 1.016 \mathrm{~m} \Omega=1.011 \mathrm{~m} \Omega \\
Z_{\mathrm{Qt}} & =0.101+\mathrm{j} 1.011 \mathrm{~m} \Omega
\end{aligned}
$$

## 【知识点解析】

如果电网经过变压器向短路点馈电, 仅知节点 $Q$ 的对称短路电流初始值 $I_{\mathrm{k} Q}^{\prime \prime}$, 则 $\mathrm{Q}$ 点的 正序网络阻抗归算到变压器低压侧的值 $Z_{\mathrm{Qt}}$ 可由下式确定:

$$
Z_{\mathrm{Qt}}=\frac{c U_{\mathrm{nQ}}}{\sqrt{3} I_{\mathrm{kQ}}^{\prime \prime}} \frac{1}{t_{\mathrm{N}}^{2}}
$$

式中, $Z_{\mathrm{Qt}}$ 为 $\mathrm{Q}$ 点的正序网络阻抗归算到变压器低压侧的阻抗 $(\Omega) ; U_{\mathrm{nQ}}$ 为 $\mathrm{Q}$ 点的系统标称 电压 $(\mathrm{kV}) ; I_{\mathrm{kQ}}^{\prime \prime}$ 为流过 $\mathrm{Q}$ 点的对称短路电流初始值 $(\mathrm{kA}) ; c$ 为电压系数, 见《配四》第 177 页表 $4.1-1 ; t_{\mathrm{N}}$ 为分接开关在主分接位置时的变压器额定变比。

若已知节点 $\mathrm{Q}$ 的对称短路容量初始值 $S_{\mathrm{kQ}}^{\prime \prime}$, 则 $Z_{\mathrm{Qt}}$ 可由下式确定:

$$
Z_{\mathrm{Qt}}=\frac{c\left(U_{\mathrm{nQ}}\right)^{2}}{S_{\mathrm{kQ}}^{\prime \prime}} \frac{1}{t_{\mathrm{N}}^{2}}
$$

若电网电压在 $35 \mathrm{kV}$ 以上时, 网络阻抗可视为纯电抗 (略去电阻), 即 $Z_{\mathrm{Q}}=0+\mathrm{j} X_{\mathrm{Q}}$ 。计 算中若计及电阻但具体数值不知道，可按 $R_{\mathrm{Q}}=0.1 X_{\mathrm{Q}}$ 和 $X_{\mathrm{Q}}=0.995 Z_{\mathrm{Q}}$ 计算。

6-54: 已知变电所变压器 $\mathrm{T}_{1}$ 零序电阻与正序电阻之比为 1 , 零序电抗与正序电抗之比 为 0.95 , 则变压器 $\mathrm{T}_{1}$ 的零序阻抗为下列哪一项? (使用 IEC 法计算, 写出计算过程和 依据。)
(A) $2.18+\mathrm{j} 8.8 \mathrm{~m} \Omega$
(B) $3.127+\mathrm{j} 10.27 \mathrm{~m} \Omega$
(C) $2.101+\mathrm{j} 9.011 \mathrm{~m} \Omega$
(D) $2.437+\mathrm{j} 9.121 \mathrm{~m} \Omega$

答案:【D】

解答过程: 依据《工业与民用供配电设计手册》第四版（上册）第 182 页。

查表 4.1-1 电压系数 $c_{Q}=c_{\mathrm{Q} \text { max }}=1.05$, 变压器正序阻抗为

$$
\begin{aligned}
& Z_{\mathrm{T} 1}=\frac{u_{\mathrm{krT1}}}{100} \frac{U_{\mathrm{rTlLV}}^{2}}{S_{\mathrm{rT} 1}}=\frac{4}{100} \times \frac{400^{2}}{630} \mathrm{~m} \Omega=10.159 \mathrm{~m} \Omega \\
& R_{\mathrm{T} 1}=\frac{P_{\mathrm{krT1}}}{3 I_{\mathrm{rT} 1 \mathrm{LV}}^{2}}=\frac{P_{\mathrm{krT} 1} U_{\mathrm{rTILV}}^{2}}{S_{\mathrm{rT} 1}^{2}}=\frac{6.2 \times 400^{2}}{630^{2}} \mathrm{~m} \Omega=2.499 \mathrm{~m} \Omega \\
& u_{\mathrm{Rr}}=\frac{P_{\mathrm{krT} 1}}{S_{\mathrm{rT} 1}}=\frac{6.2}{630}=0.984 \%, u_{\mathrm{Xr}}=\sqrt{u_{\mathrm{kr}}^{2}-u_{\mathrm{Rr}}^{2}}=\sqrt{(4 \%)^{2}-(0.984 \%)^{2}}=3.877 \% \\
& X_{\mathrm{T} 1}=\sqrt{Z_{\mathrm{T} 1}^{2}-R_{\mathrm{T} 1}^{2}}=\sqrt{10.159^{2}-2.499^{2}} \mathrm{~m} \Omega=9.847 \mathrm{~m} \Omega \\
& Z_{\mathrm{T} 1}=2.499+\mathrm{j} 9.847 \mathrm{~m} \Omega \\
& K_{\mathrm{T} 1}=0.95 \frac{c_{\mathrm{max}}}{1+0.6 x_{\mathrm{T} 1}}=0.95 \times \frac{1.05}{1+0.6 \times 0.03877}=0.975 \\
& Z_{\mathrm{T} 1 \mathrm{~K}}=Z_{\mathrm{T} 1} K_{\mathrm{T} 1}=(2.437+\mathrm{j} 9.601) \mathrm{m} \Omega
\end{aligned}
$$

变压器零序阻抗为

## 【知识点解析】

$$
Z_{(0) \mathrm{T} 1 \mathrm{~K}}=(1 \times 2.437+\mathrm{j} 9.601 \times 0.95) \mathrm{m} \Omega=(2.437+\mathrm{j} 9.121) \mathrm{m} \Omega
$$

双绕组变压器的正序短路阻抗 $Z_{\mathrm{T}}=R_{\mathrm{T}}+\mathrm{j} X_{\mathrm{T}}$ 按下式计算:

$$
\begin{gathered}
Z_{\mathrm{T}}=\frac{u_{\mathrm{kN}}}{100 \%} \frac{U_{\mathrm{NT}}^{2}}{S_{\mathrm{NT}}} \\
R_{\mathrm{T}}=\frac{u_{\mathrm{RN}}}{100 \%} \frac{U_{\mathrm{NT}}^{2}}{S_{\mathrm{NT}}}=\frac{P_{\mathrm{kNT}}}{3 I_{\mathrm{NT}}^{2}} \\
X_{\mathrm{T}}=\sqrt{Z_{\mathrm{T}}^{2}-R_{\mathrm{T}}^{2}} \\
u_{\mathrm{RN}}=\frac{P_{\mathrm{kNT}}}{S_{\mathrm{NT}}} \times 100 \%
\end{gathered}
$$

式中, $Z_{\mathrm{T}}$ 为双绕组变压器的正序短路阻抗 $(\Omega) ; U_{\mathrm{NT}}$ 为变压器高压侧或低压侧的额定电压 $(\mathrm{kV}) ; I_{\mathrm{NT}}$ 为变压器高压侧或低压侧的额定电压 $(\mathrm{kA}) ; S_{\mathrm{NT}}$ 为变压器的额定容量 $(\mathrm{MV} \cdot \mathrm{A})$; $P_{\mathrm{kNT}}$ 为变压器负载损耗 $(\mathrm{kW}) ; u_{\mathrm{kN}}$ 为额定阻抗电压百分数, 其值由变压器设备厂家提供; $u_{\mathrm{RN}}$ 为额定电阻电压分量百分数, $u_{\mathrm{RN}}$ 能够根据变压器流过额定电流 $I_{\mathrm{NT}}$ 时的绕组总损耗 $P_{\mathrm{krT}}$ 和 额定容量 $S_{\mathrm{NT}}$ 计算得到。

$R_{\mathrm{T}} / X_{\mathrm{T}}$ 通常随着变压器容量的增大而减小。计算大容量变压器短路阻抗时, 可略去绕组 中的电阻，只计电抗，只是在计算短路电流峰值或非周期分量时才计及电阻。 计算 $Z_{\mathrm{T}}=R_{\mathrm{T}}+\mathrm{j} X_{\mathrm{T}}=Z_{(1)}=Z_{(2)}$ 所必需的数据, 可从设备铭牌值获得。零序短路阻抗 $Z_{(0) \mathrm{T}}=$ $R_{(0) \mathrm{T}}+\mathrm{j} X_{(0) \mathrm{T}}$ 可从铭牌值或设备制造厂得到。

对于有载调节或无有载调节分接头的双绕组变压器, 计算短路阻抗时应在式 (6-1) 式 (6-3) 中引入阻抗校正系数 $K_{\mathrm{T}}$, 即 $Z_{\mathrm{TK}}=K_{\mathrm{T}} Z_{\mathrm{T}}$, 其中 $Z_{\mathrm{T}}=R_{\mathrm{T}}+\mathrm{j} X_{\mathrm{T}}$ 。

$$
K_{\mathrm{T}}=0.95 \frac{c_{\max }}{1+0.6 x_{\mathrm{T}}}
$$

式中, $K_{\mathrm{T}}$ 为变压器的阻抗校正系数; $c_{\mathrm{max}}$ 为根据表 4.1-1 由网络变压器低压侧电网的标称电 压决定; $x_{\mathrm{T}}$ 为变压器的相对电抗。

6-55: 若变电所变压器 $\mathrm{T}_{1}$ 出口处 $\mathrm{k}_{1}$ 点发生三相短路, 此时短路电流峰值为下列哪一 项?（使用 IEC 法计算，写出计算过程和依据)
(A) $24.5 \mathrm{kA}$
(B) $31.66 \mathrm{kA}$
(C) $35.27 \mathrm{kA}$
(D) $44.72 \mathrm{kA}$

答案:【D】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 182 页。

查表 4. 1-1 电压系数 $c=1.05$, 电网侧的正序阻抗和变压器正序阻抗计算见例题 6-54、 6-55, 短路点 $\mathrm{k}_{1}$ 处的正序阻抗归算:

$$
\begin{aligned}
Z_{\mathrm{k}} & =Z_{\mathrm{Q}_{\mathrm{t}}}+Z_{\mathrm{T} 1 \mathrm{k}}=2.538+\mathrm{j} 10.612 \mathrm{~m} \Omega \\
I_{\mathrm{k}}^{\prime \prime} & =\frac{c U_{\mathrm{n}}}{\sqrt{3} \mathrm{Z}_{\mathrm{k}}}=\frac{1.05 \times 380}{\sqrt{3} \times \sqrt{2.538^{2}+10.612^{2}}} \mathrm{kA}=21.11 \mathrm{kA} \\
\frac{R_{\mathrm{k}}}{X_{\mathrm{k}}} & =\frac{2.538}{10.612}=0.239 \\
k & =1.02+0.98 \mathrm{e}^{-3 R / X}=1.498
\end{aligned}
$$

短路点 $\mathrm{k}_{1}$ 发生三相短路峰值电流为

## 【知识点解析】

$$
i_{\mathrm{p}}=k \sqrt{2} I_{\mathrm{k}}^{\prime \prime}=1.498 \times \sqrt{2} \times 21.11 \mathrm{kA}=44.72 \mathrm{kA}
$$

(1) 三相短路初始值

通常情况下, 三相短路时采用等效电压源 $c U_{\mathrm{n}} / \sqrt{3}$ 和短路阻抗 $Z_{\mathrm{k}}=R_{\mathrm{k}}+\mathrm{j} X_{\mathrm{k}}$ 通过下式计 算 $I_{\mathrm{k}}^{\prime \prime}$ :

$$
I_{\mathrm{k}}^{\prime \prime}=\frac{c U_{\mathrm{n}}}{\sqrt{3} Z_{\mathrm{k}}}=\frac{c U_{\mathrm{n}}}{\sqrt{3} \sqrt{R_{\mathrm{k}}^{2}+X_{\mathrm{k}}^{2}}}
$$

式中, $U_{\mathrm{n}}$ 为系统标称电压 $(\mathrm{kV}) ; Z_{\mathrm{k}}$ 为三相短路阻抗 $(\Omega) ; R_{\mathrm{k}}$ 为三相短路电阻 $(\Omega) ; X_{\mathrm{k}}$ 为三相短路电抗 $(\Omega)$ 。

(2) 对称短路电流峰值 $i_{\mathrm{p}}$

由放射状电网馈电的三相短路, 各馈电支路对短路电流峰值的馈入均可表示为

$$
i_{\mathrm{p}}=k \sqrt{2} I_{\mathrm{k}}^{\prime \prime}
$$

式中, $k$ 为计算系数; 计算系数 $k$ 由 $R / X$ 或 $X / R$ 决定, 可通过图 6-25 查曲线或通过下式计 算得到:

$$
k=1.02+0.98 \mathrm{e}^{-3 R / X}
$$

例题 6-56: 某企业新建 110/35/10 kV 变电所, 设 2 台 SSZ11-50000/110 的变压器, $u_{\mathrm{KNHM}}=10.5 \%, u_{\mathrm{KNHL}}=17 \%, u_{\mathrm{KNML}}=6.5 \%, u_{\mathrm{RNHM}}=0.26 \%, u_{\mathrm{RNHL}}=0.16 \%, u_{\mathrm{RNML}}=0.16 \%$, 容量比为 $100 / 50 / 100$, 主变压器三侧绕组 (H、M、L) $35 \mathrm{kV}$ 侧的电抗有名值应为下列哪组 数值? (使用 IEC 法计算，写出计算过程和依据)

(A) $0.0418+j 2.9006 、 0.0835+j 2.1555 、-0.0046+j 1.0476$

(B) $0.1252+\mathrm{j} 5.0561 、 0.0372+\mathrm{j} 3.9482 、 0.0789+\mathrm{j} 3.2031$

(C) $0.105+j 0.26 、 0.17+j 0.16 、 0.0065+j 0.16$

(D) $5.0561+j 0.1252 、 3.9482+j 0.0372 、 3.2031+j 0.0789$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 183 页。

$u_{\mathrm{XNHM}}=\sqrt{u_{\mathrm{KNHM}}^{2}-u_{\mathrm{RNHM}}^{2}}=\sqrt{(10.5 \%)^{2}-(0.26 \%)^{2}}=10.497 \%$

$u_{\mathrm{XNHL}}=\sqrt{u_{\mathrm{KNHL}}^{2}-u_{\mathrm{RNHL}}^{2}}=\sqrt{(17 \%)^{2}-(0.16 \%)^{2}}=16.999 \%$

$u_{\mathrm{XNML}}=\sqrt{u_{\mathrm{KNML}}^{2}-u_{\mathrm{RNML}}^{2}}=\sqrt{(6.5 \%)^{2}-(0.16 \%)^{2}}=6.498 \%$

阻抗校正系数:

$K_{\mathrm{TNHM}}=0.95 \frac{C_{\max }}{1+0.6 x_{\text {TNHM }}}=0.95 \times \frac{1.1}{1+0.6 \times 0.10497}=0.983$

$K_{\mathrm{TNHL}}=0.95 \frac{C_{\max }}{1+0.6 x_{\mathrm{TNHL}}}=0.95 \times \frac{1.1}{1+0.6 \times 0.16999}=0.948$

$K_{\mathrm{TNML}}=0.95 \frac{C_{\text {max }}}{1+0.6 x_{\mathrm{TNML}}}=0.95 \times \frac{1.1}{1+0.6 \times 0.06498}=1.006$

三相绕组变压器阻抗:

$\underline{Z}_{\text {HM }}=K_{\text {TNHм }}\left(\frac{u_{\text {RNHM }}}{100 \%}+\mathrm{j} \frac{u_{\text {ХNHM }}}{100 \%}\right) \frac{U_{\text {NTM }}^{2}}{S_{\text {NTHM }}}=0.983 \times\left(\frac{0.26}{100}+\mathrm{j} \frac{10.497}{100}\right) \times \frac{35^{2}}{25} \Omega=0.1252+\mathrm{j} 5.0561 \Omega$

$Z_{\mathrm{HL}}=K_{\mathrm{TNHL}}\left(\frac{u_{\mathrm{RNHL}}}{100 \%}+\mathrm{j} \frac{u_{\mathrm{XNHL}}}{100 \%}\right) \frac{U_{\mathrm{NTM}}^{2}}{S_{\mathrm{NTHL}}}=0.948 \times\left(\frac{0.16}{100}+\mathrm{j} \frac{16.999}{100}\right) \times \frac{35^{2}}{50} \Omega=0.0372+\mathrm{j} 3.9482 \Omega$

$Z_{\mathrm{ML}}=K_{\mathrm{TNML}}\left(\frac{u_{\mathrm{RNML}}}{100 \%}+\mathrm{j} \frac{u_{\mathrm{XNML}}}{100 \%}\right) \frac{U_{\mathrm{NTM}}^{2}}{S_{\mathrm{NTML}}}=1.006 \times\left(\frac{0.16}{100}+\mathrm{j} \frac{9.498}{100}\right) \times \frac{35^{2}}{25} \Omega=0.0789+\mathrm{j} 3.2031 \Omega$ 三相绕组变压器阻抗:

$$
\underline{Z}_{\mathrm{H}}=\frac{1}{2}\left(\underline{Z}_{\mathrm{HM}}+\underline{Z}_{\mathrm{HL}}-\underline{Z}_{\mathrm{ML}}\right)=\frac{1}{2}(0.1252+\mathrm{j} 5.0561+0.0372+\mathrm{j} 3.9482-0.0789-\mathrm{j} 3.2031) \Omega=
$$

$0.0418+\mathrm{j} 2.9006 \Omega$

$$
\underline{Z}_{\mathrm{M}}=\frac{1}{2}\left(\underline{Z}_{\mathrm{HM}}+\underline{Z}_{\mathrm{ML}}-\underline{Z}_{\mathrm{HL}}\right)=\frac{1}{2}(0.1252+\mathrm{j} 5.0561+0.0789+\mathrm{j} 3.2031-0.0372-\mathrm{j} 3.9482) \Omega=
$$

$0.0835+\mathrm{j} 2.1555 \Omega$

$$
\underline{Z}_{\mathrm{L}}=\frac{1}{2}\left(\underline{Z}_{\mathrm{HL}}+\underline{Z}_{\mathrm{ML}}-\underline{Z}_{\mathrm{HM}}\right)=\frac{1}{2}(0.0372+\mathrm{j} 3.9482+0.0789+\mathrm{j} 3.2031-0.1252-\mathrm{j} 5.0561) \Omega=
$$

$-0.0046+\mathrm{j} 1.0476 \Omega$

例题 6-57 6-58: 已知火力发电厂采用发电机变压器组供电到 $110 \mathrm{kV}$ 母线（见图 6-26), 已知发电机容量为 $150 \mathrm{MV} \cdot \mathrm{A}$, 额定电压为 $21 \mathrm{kV}, R_{\mathrm{G}}=0.002 \Omega, X_{\mathrm{d}}^{\prime \prime}=0.412 \Omega$ 。变压器额定 容量为 $150 \mathrm{MV} \cdot \mathrm{A}$, 额定电压为 $115 / 21 \mathrm{kV}$, 有载调压归算到 $110 \mathrm{kV}$ 侧的阻抗为 $Z_{\mathrm{T}}=0.441+$ $\mathrm{j} 14.101 \Omega$, 阻抗电压百分数 $u_{\mathrm{kr}}=16 \%$ 。当 $110 \mathrm{kV}$ 母线 $\mathrm{Q}$ 处发生短路时，请回答以下问题。 (已知校正系数 $K_{\mathrm{G}}=0.96, K_{\mathrm{T}}=0.98, K_{\mathrm{S}}=0.996$, 使用 IEC 法计算，写出计算过程和依据）

6-57: 计算发电机变压器组提供最小延时开断时间为 $0.1 \mathrm{~s}$ 时的开断电流 $I_{\mathrm{b}}$ 为下列哪组 数值。
(A) $3.50 \mathrm{kA}$
(B) $5.87 \mathrm{kA}$
(C) $7.90 \mathrm{kA}$
(D) $10.25 \mathrm{kA}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 182 233 页。

发电机变压器组:

$Z_{\mathrm{S}}=K_{\mathrm{S}}\left(t_{\mathrm{r}}^{2} Z_{\mathrm{G}}+Z_{\mathrm{THV}}\right)=0.996 \times\left[(115 / 21)^{2} \times(0.002+\mathrm{j} 0.412)+(0.441+\mathrm{j} 14.101)\right] \mathrm{m} \Omega=$ $0.499+\mathrm{j} 26.351 \mathrm{~m} \Omega$

查表 4.1-1 中 $c_{\mathrm{Q}}=c_{\max }=1.1$, 三相短路电流为

$$
I_{\mathrm{K}}^{\prime \prime}=\frac{c U_{\mathrm{n}}}{\sqrt{3} Z_{\mathrm{K}}}=\frac{1.1 \times 110}{\sqrt{3} \times \sqrt{0.499^{2}+26.351^{2}}} \mathrm{kA}=2.6521 \mathrm{kA}
$$

开断电流为

$$
I_{\mathrm{NG}}=\frac{S_{\mathrm{rG}}}{\sqrt{3} U_{\mathrm{rG}}}=\frac{150}{\sqrt{3} \times 21} \mathrm{kA}=4.1239 \mathrm{kA} ; \mathrm{I}_{\mathrm{G}}^{\prime \prime}=t_{\mathrm{N}} I_{\mathrm{K}}^{\prime \prime}=\frac{115}{21} \times 2.6521 \mathrm{kA}=14.523 \mathrm{kA}
$$

$I_{G}^{\prime \prime} / I_{\mathrm{NG}}=14.523 / 4.1239=3.522>2$ 为近端短路, $\mu=0.62+0.72 \mathrm{e}^{-0.322_{G}^{\prime \prime} I_{\mathrm{NG}}}=0.62+0.72 \mathrm{e}^{-0.32 \times 14.523 / 4.1239}$ $=0.853$

$$
I_{\mathrm{b}}=\mu I_{\mathrm{K}}^{\prime \prime}=0.853 \times 2.6521 \mathrm{kA}=3.5051 \mathrm{kA}
$$

例题 6-58: 若发电机饱和电抗为 $X_{\mathrm{dsat}}=2.0$, 励磁顶值为 1.3 倍时, 计算发电机变压器 组提供的峰值电流 $i_{\mathrm{p}}$ 和最大稳态电流 $I_{\mathrm{kmax}}$ 分别为下列哪组数值。
(A) $2.65 \mathrm{kA}, 0.22 \mathrm{kA}$
(B) $5.31 \mathrm{kA}, 6.60 \mathrm{kA}$
(C) $7.09 \mathrm{kA}, 0.22 \mathrm{kA}$
(D) $7.09 \mathrm{kA}, 6.60 \mathrm{kA}$

答案:【A】

解答过程：依据《工业与民用供配电设计手册》第四版 (上册) 第 $182 \sim 233$ 页。

发电机大于 $100 \mathrm{MV} \cdot \mathrm{A}$ 的假想电阻: $R_{\mathrm{Gf}}=0.05 X_{\mathrm{d}}^{\prime \prime}=0.05 \times 0.412 \Omega=0.0206 \Omega$

$$
\begin{aligned}
& Z_{\mathrm{Sf}}= K_{\mathrm{S}}\left(t_{\mathrm{r}}^{2} Z_{\mathrm{Gf}}+Z_{\mathrm{THV}}\right)=0.996 \times\left[(115 / 21)^{2} \times(0.0206+\mathrm{j} 0.412)+(0.441+\mathrm{j} 14.101)\right] \mathrm{m} \Omega \\
&=1.0545+\mathrm{j} 26.351 \mathrm{~m} \Omega \\
& \quad \frac{R_{\mathrm{Sf}}}{X_{\mathrm{Sf}}}=\frac{1.0545}{26.351}=0.040 \Rightarrow k=1.02+0.98 \mathrm{e}^{-3 R / X}=1.02+0.98 \mathrm{e}^{-3 \times 0.04}=1.889
\end{aligned}
$$

发电机变压器组三相短路电流计算同题 6-57, $I_{\mathrm{K}}^{\prime \prime}=2.6521 \mathrm{kA}$ 。

短路点 $\mathrm{k}$ 发生三相短路峰值电流为

$$
i_{\mathrm{p}}=k \sqrt{2} I_{\mathrm{k}}^{\prime \prime}=1.889 \times \sqrt{2} \times 2.6521 \mathrm{kA}=7.085 \mathrm{kA}
$$

最大稳态电流为

$$
\begin{gathered}
I_{\mathrm{NG}}=\frac{S_{\mathrm{rG}}}{\sqrt{3} U_{\mathrm{rG}}}=\frac{150}{\sqrt{3} \times 21} \mathrm{kA}=4.1239 \mathrm{kA} ; I_{\mathrm{G}}^{\prime \prime}=t_{\mathrm{N}} I_{\mathrm{K}}^{\prime \prime}=\frac{115}{21} \times 2.6521 \mathrm{kA}=14.523 \mathrm{kA} \\
I_{\mathrm{G}}^{\prime \prime} / I_{\mathrm{NG}}=14.523 / 4.1239=3.522>2 \text {, 查图 } 4.3-8 \mathrm{a} \text { 中 } \lambda_{\max } \approx 1.6 \\
I_{\mathrm{k} \max }=\lambda_{\max } I_{\mathrm{NG}} / t^{2}=1.6 \times 4.1239 /(115 / 21)^{2} \mathrm{kA}=0.22 \mathrm{kA}
\end{gathered}
$$

## 第 7 章 高压电气设备

## 【知识点导图】

《工业与民用供配电设计手册》第四版 (上册) 第 5 章对高压电气设备的内容进行了大 幅更新, 更新了高压熔断器小节, 增加了 IEC 法动、热稳定校验的内容 (本章也增加了对 应例题); 增加了并联电容器及其附属设备选择内容 (相关知识点例题详见第 4 章)。

## 1 电器选择常规条件和环境条件参数修正

## 【知识点说明】

1) 电器基本选择属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 52222005、《工业与民用供配电设计手册》第四版 (上册) 、《电力工程电气设计手册》 (电气一 次部分）等。要求掌握电气设备选择一般条件、电气设备额定电压、电气设备回路持续工 作电流、电气设备额定耐受电压并了解其他要求。
2) 电气设备环境条件参数修正属于重要考点, 依据《导体和电器选择设计技术规定》 DL $/ T$ 5222-2005、《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014、 《工业与民用供配电设计手册》第四版 (上册) 等。要求熟练掌握环境条件对电气设备额定 电流和温升修正，环境条件对电气设备额定耐受电压和试验电压修正。
3) 电器动、热稳定校验属于重要考点, 实用短路电流计算法的动、热稳定校验依据 《导体和电器选择设计技术规定》DL/T 5222-2005 第 5 7 节、附录 F 和 《电力工程电气设 计手册》(电气一次部分) 第 8 章。但 《工业与民用供配电设计手册》第四版 (上册) 5. 5 5. 6 节增加了 IEC 法的动、热稳定校验, 采用 IEC 60865-1-2011、 IEC 60865-22015 , 请设计人员在进出口设备及对外工程投标工程计算时使用, 因未转化为中国标准, 在 国内工程计算中仅作推广, 本书给出了相应例题。
4) 污秽等级和爬电比距属于重要考点, 依据《污秽条件下使用的高压绝缘子的选择和 尺寸确定 第 1 部分: 定义、信息和一般原则》 GB/T 26218. 1-2010 (等效 IEC TS 60815-12008, 代替 GB/T 16434-1996) 等。要求熟练掌握污秽等级和爬电比距下电气设备校验和 绝缘子的选择。

## 依据书目:

《导体和电器选择设计技术规定》 DL $/ \mathrm{T} 5222-2005$

《绝缘配合 第 1 部分: 定义、原则和规则》GB 311.1-2012

《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064-2014

《工业与民用供配电设计手册》第四版 (上册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《污秽条件下使用的高压绝缘子的选择和尺寸确定 第 1 部分：定义、信息和一般原则》 GB/T 26218. 1-2010 (IEC TS 60815-1-2008)

例题 7-1 7-5: 某企业根据负荷发展需要, 拟在企业内新建一座变电站, 用于企业内 $35 \mathrm{kV}$ 负荷供电, 该变电所电源取自地区 $110 \mathrm{kV}$ 电网 (无限大电源容量), 请回答设备选择 的相关问题。

7-1：假设变压器容量为 $2 \times 20000 \mathrm{kV} \cdot \mathrm{A}$, 因变压器需要承担事故时转移的一二级负荷, 故允许长时间过负荷, 过负荷电流为额定电流的 1.3 倍, 此时变压器 $110 \mathrm{kV}$ 侧进线电器设 备的额定电流不应小于下列哪个数值? 并说明理由。
(A) $105 \mathrm{~A}$
(B) $137 \mathrm{~A}$
(C) $210 \mathrm{~A}$
(D) $273 \mathrm{~A}$

答案:【B】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 $314 \sim 315$ 页或《电 力工程电气设计手册》 (电气一次部分) 第 232 页。

变压器 $110 \mathrm{kV}$ 侧额定电流为

$$
I_{\mathrm{r}}=\frac{S_{\mathrm{r}}}{\sqrt{3} U_{\mathrm{r}}}=\frac{20000}{\sqrt{3} \times 110} \mathrm{~A}=105 \mathrm{~A}
$$

高压电器及导体的额定电流不应小于该回路的最大持续工作电流，即

$$
I_{\mathrm{n}}>I_{\max }=1.3 \times 105 \mathrm{~A}=136.5 \mathrm{~A}
$$

## 【知识点解析】

1) 对于断路器、隔离开关、组合电器、封闭式组合电器、金属封闭开关设备、负荷开 关、高压接触器等长期工作制电器, 在选择其额定电流时应满足各种可能运行方式下回路持 续工作电流，即

$$
I_{\mathrm{n}} \geqslant I_{\mathrm{z}}
$$

2) 最大工作电流: 对于电抗器、断路器、隔离开关等长期工作制电器不能过载运行, 要满足各种工作方式下的最大回路持续工作电流。不同回路的持续工作电流, 可以按照

| 回路名称 |  | 计算工作电流 | 说明 |
| :---: | :---: | :---: | :---: |
| 出线 | 带电抗器出线 | 电抗器额定电流 |   |
|  | 单回路 | 线路最大负荷电流 | 包括线路损耗与事故时转移过来的负荷 |
|  | 双回路 | $\begin{array}{l}(1.2 \sim 2) \text { 倍一回线的正常最 } \\ \text { 大负荷电流 }\end{array}$ | 包括线路损耗与事故时转移过来的负荷 |
|  | $\begin{array}{l}\text { 环形与一台半断路 } \\ \text { 器接线回路 }\end{array}$ | 两个相邻回路正常负荷电流 | $\begin{array}{l}\text { 考虑断路器事故或检修时, 一个回路加另一最大回路 } \\ \text { 负荷电流的可能 }\end{array}$ |
|  | 桥型接线 | 最大元件负荷电流 | 桥回路尚需考虑系统穿越功率 |
| 变压器回路 |  | 1.05 倍变压器额定电路 | $\begin{array}{l}\text { (1) 根据在 } 0.95 \text { 额定电压以上时其容量不变; } \\ \text { (2) 带负荷调压变压器应按变压器的最大工作电流 }\end{array}$ |
|  |  | $\begin{array}{l}(1.3 \sim 2.0) \text { 倍变压器额定 } \\ \text { 电流 }\end{array}$ | $\begin{array}{l}\text { 若要求承担另一台变压器事故或检修时转移的负荷, } \\ \text { 则应考虑变压器允许的过负荷时间 }\end{array}$ |
| 母线联络回路 |  | 1 个最大电源元件的计算电流 |  |

表 7-1 中所列原则计算。

表 7-1 回路持续工作电流

| 回 路名称 | 计算工作电流 | 说 明 |
| :---: | :---: | :---: |
| 母线分段回路 | (1) 考虑电源元件事故跳闸后仍能保证该段母线负荷; |  |
|  | 2) 分段电抗器一般发电厂为最大一台发电机额定电 |  |
| 受额定电流 | $\begin{array}{l}\text { 流的 50\% 8 } \\ \text { 分二级负荷 }\end{array}$ |  |

7-2: 若该 $110 \mathrm{kV}$ 户外变电站, 设有两台主变压器, 选择该变电站 $110 \mathrm{kV}$ 隔离开关设 备时，环境最高温度宜采用下列哪一项?（供配电 2011 年考题）
(A) 年最高温度
(B) 最热月平均最高温度

(C) 安装处通风设计温度, 当无资料时, 可取最热月平均最高温度加 $5^{\circ} \mathrm{C}$

(D) 安装处通风设计最高排风温度

答案:【A】

解答过程: 依据《3 110 kV 高压配电装置》GB 50060-2008 表 3.0.2 或《导体和电器 选择设计技术规定》DL/T 5222-2005 表 6.0.2。

电气设备室外环境温度最高为年最高温度, 选 A。

## 【知识点解析】

选择导体和电器的环境温度依据表 7-2。

表 7-2 选择导体和电器的环境温度

| 类 别 | 安装场所 | 环境温度 $/{ }^{\circ} \mathrm{C}$ |  |  |  |
| :---: | :---: | :---: | :---: | :---: | :---: |
|  |  | 最 | 高 | 最 | 低 |
| 电器 | 屋外 | 年最高温度 |  | 年最低温度 |  |
|  | 屋内电抗器 | 该处通风设计最高排风温度 |  |  |  |
|  | 屋内其他 | 该处通风设计温度。当无资料时, 可取最热月平均最高温度加 $5^{\circ} \mathrm{C}$ |  |  |  |

注：1. 年最高 (或最低) 温度为一年中所测得的最高 (或最低) 温度的多年平均值。

2. 最热月平均最高温度为最热月每日最高温度的月平均值, 取多年平均值。

7-3: 该 $110 \mathrm{kV}$ 户外变电站, 选择 $110 \mathrm{kV}$ 断路器时, 其最高工作电压的最低值不得低 于下列哪项数值? (供配电 2006 年考题)
(A) $110 \mathrm{kV}$
(B) $115 \mathrm{kV}$
(C) $126 \mathrm{kV}$
(D) $145 \mathrm{kV}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 312 313 页 (第三 版第 200 页)。

断路器的最高工作电压为

$$
U_{\mathrm{m}} \geqslant U_{\mathrm{s}}=126 \mathrm{kV}
$$

## 【知识点解析】

选用的高压电器及开关设备, 其额定电压应符合所在回路的系统标称电压, 高压电器及 开关设备的最高电压不应小于所在回路的系统最高电压, 即

$$
U_{\mathrm{m}} \geqslant U_{\mathrm{s}}
$$

式中, $U_{\mathrm{m}}$ 为高压电器的最高电压 $(\mathrm{kV}) ; U_{\mathrm{s}}$ 为系统最高电压 $(\mathrm{kV})$ 。 高压电器的最高电压见表 7-3。

表 7-3 高压电器的最高电压

(单位: $k V$ )

| 系统标称电压 $U_{\mathrm{n}}$ | $3(3.3)$ | 6 | 10 | 20 | 35 | 66 | 110 |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| 设备最高电压 $U_{\mathrm{m}}$ | 3.6 | 7.2 | 12 | 24 | 40.5 | 72.5 | 126 |

注: 1. 表中系统标称电压括号内的电压数值为用户要求时使用。

2. 绝缘套管设备最高电压第 I 系列的标准值为 $3.5 \mathrm{kV} 、 6.9 \mathrm{kV} 、 11.5 \mathrm{kV} 、 17.5 \mathrm{kV} 、 23 \mathrm{kV} 、 40.5 \mathrm{kV} 、 72.5 \mathrm{kV}$ 、 $126 \mathrm{kV}$; 第 II 系列的标准值为 $3.6 \mathrm{kV} 、 7.2 \mathrm{kV} 、 12 \mathrm{kV} 、 17.5 \mathrm{kV} 、 24 \mathrm{kV} 、 36 \mathrm{kV} 、 52 \mathrm{kV} 、 72.5 \mathrm{kV} 、 100 \mathrm{kV}$ 、 $123 \mathrm{kV} 、 145 \mathrm{kV}$ 。

高压交流金属封闭开关设备的额定电压均为系统最高电压上限值。

7-4: 假设企业所在地区海拔高度为 $2300 \mathrm{~m}$, 设有 $35 \mathrm{kV}$ 分变电所。总变电所所在地区 的污秽特征如下: 大气污染较为严重, 重雾重盐碱区域, 距离海岸盐场 $2.5 \mathrm{~km}$, 盐密为 $0.2 \mathrm{mg} / \mathrm{cm}^{2}$, 总变电所中 $35 \mathrm{kV}$ 断路器的爬电距离为 $875 \mathrm{~mm}$, 下列断路器绝缘瓷瓶爬电距离 校验结论中, 哪项是正确的? 并说明理由。(供配电 2013 年考题)
(A) 经计算, 合格
(B) 经计算, 不合格
(C) 无法计算，不能判定
(D) 无须计算，合格

答案:【B】

解答过程：依据《工业与民用供配电设计手册》第四版（上册）第 325 327 页。

查表 5.3-4 污秽为 III级, 查表 5.3-6, 对应 $2.5 \mathrm{~cm} / \mathrm{kV}$ 。断路器绝缘瓷瓶爬电距离为

$$
K_{\mathrm{d}} \lambda U_{\mathrm{m}}=2.5 \times 1 \times 40.5 \mathrm{~mm}=1012.5 \mathrm{~mm}>L=875 \mathrm{~mm}
$$

经计算，不合格，选 B。

## 【知识点解析】

电气设备户外绝缘的爬电距离按下式计算:

$$
L \geqslant K_{\mathrm{d}} \lambda U_{\mathrm{m}}
$$

式中, $L$ 为电气设备户外绝缘的几何爬电距离 $(\mathrm{cm}) ; K_{\mathrm{d}}$ 为电气设备户外绝缘爬电距离增大 系数, 详见各设备规范的规定; $\lambda$ 为电气设备户外绝缘的爬电比距; $U_{\mathrm{m}}$ 为系统最高电压。

7-5: 假设企业所在地区海拔高度为 $2300 \mathrm{~m}$, 该 $110 \mathrm{kV}$ 变电站 $110 \mathrm{kV}$ 断路器的额定短 时工频绝缘耐受电压哪项是正确的? 并说明理由。
(A) $210 \mathrm{kV}$
(B) $215 \mathrm{kV}$
(C) $269 \mathrm{kV}$
(D) $285 \mathrm{kV}$

答案:【C】

解答过程: 依据《工业与民用供配电设计手册》第四版 (上册) 第 324 页、第 319 页 (第三版第 205 页) 和《交流电气装置的过电压保护和绝缘配合设计规范》GB $50064-2014$ 。

查 GB 50064-2014 表 6.4.6-1 中 $110 \mathrm{kV}$ 断路器的额定短时工频绝缘耐受电压为 $230 \mathrm{kV}$ 。

绝缘耐受电压海拔修正系数为

$$
K_{\mathrm{a}}=\mathrm{e}^{m(H-1000) / 8150}=\mathrm{e}^{(2300-1000) / 8150}=1.17
$$

修正后断路器额定短时 (1 min) 工频绝缘耐受电压为

## 【知识点解析】

$$
K_{\mathrm{a}} U_{\mathrm{s}}=1.17 \times 230 \mathrm{kV}=269 \mathrm{kV}
$$

对于安装在海拔 $1000 \mathrm{~km}$ 以上的高压电器, 该使用场所要求的绝缘耐受电压是由标准参 考大气条件下的绝缘耐受电压乘以修正系数来决定的, 按下式计算:

$$
K_{\mathrm{a}}=\mathrm{e}^{m(H-1000) / 8150}
$$

式中, $K_{\mathrm{a}}$ 为修正系数; $H$ 为海拔 $(\mathrm{m})$; 为了简单起见, $m$ 取下述确定值: $m=1$ 用于工频、 雷电冲击和相间操作冲击电压; $m=0.9$ 用于纵绝缘操作冲击电压; $m=0.75$ 用于相对地操 作冲击电压。

海拔修正系数 $K_{\mathrm{a}}$ 也可以由图 7-2 选取。海拔修正系数 $K_{\mathrm{a}}$ 和海拔 $H$ 的关系曲线如图 7-2 所示。

例题 7-6: 某新建 $2 \times 300 \mathrm{MW}$ 燃煤发电厂, 高压厂用电系统标称电压为 $6 \mathrm{kV}$, 其中性点 为高电阻接地。当额定电流为 $2000 \mathrm{~A}$ 的 $6.3 \mathrm{kV}$ 开关运行在周围空气温度为 $50^{\circ} \mathrm{C}$, 海拔高度 为 $2000 \mathrm{~m}$ 环境中时, 其实际的负荷电流应不大于下列哪项值? (发输电 2012 年考题)
(A) $420 \mathrm{~A}$
(B) $1580 \mathrm{~A}$
(C) $1640 \mathrm{~A}$
(D) $1940 \mathrm{~A}$

答案:【B】

解答过程：依据《导体和电器选择设计技术规定》 DL/T 5222-2005 第 5.0.3 条。

额定电流温度和海拔修正:

$$
I^{\prime}=\mathrm{I} \times\left[1-(50-5) \times 1.8 \%-\frac{(2000-1000)}{100} \times 0.3 \%\right]=2000 \times(1-0.82 \%-0.97 \%) \mathrm{A}=1580 \mathrm{~A}
$$

## 2 变压器

## 【知识点说明】

1) 供配电变压器选型属于重要考点, 依据《导体和电器选择设计技术规定》 DL/T 5222-2005、《35 110 kV 变电站设计规范》GB 50059-2011、《工业与民用供配电设计手 册》第四版 (上、下册) 等。要求熟练掌握变压器选择一般要求, 变压器容量、台数选择; 掌握变压器接线组别、短路阻抗选择, 变压器有载调压、分接头数量选择; 了解变压器并列 运行条件。
2) 变电站主变压器的相关要求可以参考《电力变压器选用导则》 GB/T 17468-2008、 《电力变压器 第 1 部分: 总则》 GB 1094. 1-2013、《电力工程电气设计手册》 (电气一次部 分）等。

## 依据书目:

《供配电系统设计规范》GB 50052-2009

《导体和电器选择设计技术规定》DL/T 5222-2005

《35 110 kV 变电站设计规范》 GB 50059-2011

《20 kV 及以下变电所设计规范》GB 50053-2013

《工业与民用供配电设计手册》第四版 (上下册)

《电力工程电气设计手册》 (电气一次部分)

## 参考书目:

《电力变压器选用导则》 GB/T 17468-2008

《电力变压器 第 1 部分: 总则》 GB 1094. 1-2013

## 《三相油浸式电力变压器技术参数和要求》 GB/T 6451-2008

例题 7-7: 某新建 $35 \mathrm{kV}$ 变电所, 已知计算负荷为 $15.9 \mathrm{MV} \cdot \mathrm{A}$, 其中一、二级负荷为 $11 \mathrm{MV} \cdot \mathrm{A}$, 节假日时运行负荷为计算负荷的二分之一。变压器选择容量为 $10 \mathrm{MV} \cdot \mathrm{A}$ 的主变 两台, 已知变压器的空载有功损耗为 $8.2 \mathrm{~kW}$, 负载有功损耗为 $47 \mathrm{~kW}$, 空载电流百分数 $I_{0} \%$ 为 0.7 , 阻抗电压百分数 $u_{\mathrm{k}} \%$ 为 7.5 , 变压器的过载能力按 1.2 倍考虑。无功功率经济当量 取 $0.1 \mathrm{~kW} / \mathrm{kvar}$, 校验变压器的容量是否满足一、二级负荷的供电要求, 并确定节假日时两 台变压器的经济运行方式。(供配电 2016 年考题)
(A) 不满足，两台运行
(B) 满足，两台运行
(C) 不满足, 单台运行
(D) 满足, 单台运行

答案:【B】

解答过程: 依据《35 110 kV 变电站设计规范》 GB 50059-2011 第 3.1 .3 条和《工业 与民用供配电设计手册》第四版（上、下册）第 68 页、第 1561 页（第三版第 40 页）。

装有两台及以上主变压器的变电站, 当断开一台主变压器时, 其余主变压器的容量 (包括过负荷能力) 应满足全部一、二级负荷用电, 即 $1.2 S_{\mathrm{r}}=1.2 \times 10 \mathrm{MV} \cdot \mathrm{A}=12 \mathrm{MV} \cdot \mathrm{A}>$ $11 \mathrm{MV} \cdot \mathrm{A}$, 满足要求。

经济运行临界负荷:

$$
